campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc05f,"Lake, Chollas, Boat House CAMPUS","Lake, Chollas, Boat House",9970,6350 College Grove,,Mid-City:  Eastern Area,4,32.737592,-117.060911,2015,Poor,31,33160.44,0,33160.44,44,1971,Residence,General Fund,City Office/Work Yard/Operations,,Park And Recreation,STORAGE,290,2014,1800,0,0,1,"Site:  The site at Lake Chollas Boat House is generally deemed to be adequate for its current use although it does not support wheelchair access to the building.  The site includes an unpaved trail, which leads to the main parking areas for this recreational area.  There are no site amenities such as pedestrian paving, parking, or roadways that are specifically associated with this accessory building.  The main parking area and other site buildings including the comfort station serve the entire park area.  The site landscaping directly adjacent to the building includes mature eucalyptus trees, which appear to be in good condition although falling branches have significantly damaged this building.  There is no site lighting incidental to this building site.  The existing chain link fence on the east side of the building appears to be original and is in fair condition.",Substructure:  The foundation is comprised of a concrete slab on grade.  The substructure system does not present signs of movement.,Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  There is one exterior door.  It has a steel frame with corrugated metal cladding on the exterior.  The door is original and it is in poor condition.  The exterior walls are steel framed and clad with galvanized corrugated metal siding.  They are original and in poor condition with significant damage due to impact from falling tree limbs.  Roof covering is metal which is original and in poor condition.  There are no gutters or downspouts.,Interior Construction:  There are no interior partitions in this building.,Interior Finishes: There are no interior finishes in this building.  The original steel structure and exterior cladding are exposed to the interior and they are in poor condition.     Plumbing: There is no plumbing in this building.,,Mechanical: There is no HVAC in this building.,"Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.","Electrical: There is no electrical service, lighting or branch wiring in this building.","Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #009970, Lake Chollas, Boat House was built in 1971.  The facility is a one-story building measuring approximately 290 gross square feet and is primarily used for storage.  Falling trees have heavily damaged the building and the overall condition is poor.  The facility is part of the Park and Recreation – Community Parks I and is located in Council District 4.   Site:  The site at Lake Chollas Boat House is generally deemed to be adequate for its current use although it does not support wheelchair access to the building.  The site includes an unpaved trail, which leads to the main parking areas for this recreational area.  There are no site amenities such as pedestrian paving, parking, or roadways that are specifically associated with this accessory building.  The main parking area and other site buildings including the comfort station serve the entire park area.  The site landscaping directly adjacent to the building includes mature eucalyptus trees, which appear to be in good condition although falling branches have significantly damaged this building.  There is no site lighting incidental to this building site.  The existing chain link fence on the east side of the building appears to be original and is in fair condition. Substructure:  The foundation is comprised of a concrete slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  There is one exterior door.  It has a steel frame with corrugated metal cladding on the exterior.  The door is original and it is in poor condition.  The exterior walls are steel framed and clad with galvanized corrugated metal siding.  They are original and in poor condition with significant damage due to impact from falling tree limbs.  Roof covering is metal which is original and in poor condition.  There are no gutters or downspouts. Interior Construction:  There are no interior partitions in this building. Interior Finishes: There are no interior finishes in this building.  The original steel structure and exterior cladding are exposed to the interior and they are in poor condition.     Plumbing: There is no plumbing in this building. Mechanical: There is no HVAC in this building. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: There is no electrical service, lighting or branch wiring in this building. Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4328,"Blockhouse, Radio, Black Mountain, 800 MHZ, UHF CAMPUS","Blockhouse, Radio, Black Mountain, 800 MHZ, UHF",9971,#Black Mountain,,Rancho Penasquitos,5,32.981208,-117.116108,2015,Good,11,19750.5,2556.37,22306.87,24,1991,Blockhouse,General Fund,City Office/Work Yard/Operations,1,Information Technology,BLOCK HOUSE,325,2016,1800,0,0,0,"Site:The site at Facility #009971, Black Mountain Radio Blockhouse, was constructed in 1992 as a radio communications facility.  Facility #009971 is comprised of two buildings located in a North and South arrangement and the site elements.  The site is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways, but is accessed from a public mountain road.  There is no pedestrian paving on the site.  The site landscaping consists of loosely distributed aggregate stone which is in good condition.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence is in good condition.  Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping. Site electrical systems include an underground 120/240 Volt, 1-Phase, 3-Wire power supply to the buildings and one liquid propane gas fueled emergency generator.  There are no site lighting systems.  Overall, the facility is in fair condition.",Substructure:There are two buildings constructed at this facility which are located in a North and South arrangement.  The South building is a prefabricated building and rests on elevated poured-in-place concrete beams which are set on concrete foundation footings.  The South building is framed with a steel and wood framed floor and wooden exterior walls and roof structural components. The South building is accessed by an elevated concrete ramp. There are no signs of settling and/or structural displacement found with the South building foundation or building structure and they are in good condition.  ,"Shell:The South building exterior walls are prefabricated load bearing wood stud walls and are covered with prefabricated aggregate panels. The exterior walls were found to be in fair condition.  The exterior aggregate wall panels need to be cleaned and sealed throughout with an appropriate weatherproofing material.  Painted meta and woodl trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized and peeling and need repainting. The exterior door is a metal unit and is installed on metal frame. The exterior door is in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a flat wood frame and deck with a modified bitumen covering.  No deficiencies were found with the roof structure or roof covering.",Interior Construction:The South building interior wall and ceilings are constructed with wood framing which is in good condition.  There are no interior partitions or doors installed in the building.,Interior Finishes:The South building interior finishes are wood paneling installed over wood studs for both the walls and ceilings and vinyl composite floor tiles.  The wood wall and ceiling panels are in good condition and the floor tile is in overall good condition.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:Heating and Cooling to both of the buildings is provided by a total of four wall mounted package units rated at around 3 tons each that discharge condition air directly into the buildings. These units were replaced around 2002 and are in fair condition but nearing the end of their expected life cycle. Exhaust ventilation is provided by one wall mounted direct drive exhaust fan in each building and two static vents. The exhaust fans and vents appear to be original equipment and are in good condition.  Air temperature and exhaust ventilation in each building are controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition.,Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition.,"Electrical:The electrical service is provided to each building from a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition.  A 50kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator with two associated automatic transfer switches is provided for each building for back-up power. The generator appears to be original equipment.  The transfer switch for the North building appears to have been replaced around 2006 and the transfer switch in the South building appears to be original.  The generator and the automatic transfer switch for the South building are in fair condition but aged beyond its expected life cycle and are recommended for replacement.  The automatic transfer switch in the North building is in good condition.  Both the South and North buildings contain intrusion security devices. The security devices are connected to and monitored by a central station and are in fair condition but have aged beyond their expected life cycle.",Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #009971, Black Mountain Radio Blockhouse, was constructed in 1992 as a radio communications facility.  Facility #009971 is comprised of two buildings located in a North and South arrangement and the site elements.  The site is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways, but is accessed from a public mountain road.  There is no pedestrian paving on the site.  The site landscaping consists of loosely distributed aggregate stone which is in good condition.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence is in good condition.  Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping. Site electrical systems include an underground 120/240 Volt, 1-Phase, 3-Wire power supply to the buildings and one liquid propane gas fueled emergency generator.  There are no site lighting systems.  Overall, the facility is in fair condition. Substructure:There are two buildings constructed at this facility which are located in a North and South arrangement.  The South building is a prefabricated building and rests on elevated poured-in-place concrete beams which are set on concrete foundation footings.  The South building is framed with a steel and wood framed floor and wooden exterior walls and roof structural components. The South building is accessed by an elevated concrete ramp. There are no signs of settling and/or structural displacement found with the South building foundation or building structure and they are in good condition.   The North building is a concrete masonry unit building and rests on standard foundation and slab on grade.  The North building has concrete masonry exterior walls and wood structural components for the roof. There are no signs of settling and/or structural displacement found with the North building foundation or building structure and they are in good condition. Shell:The South building exterior walls are prefabricated load bearing wood stud walls and are covered with prefabricated aggregate panels. The exterior walls were found to be in fair condition.  The exterior aggregate wall panels need to be cleaned and sealed throughout with an appropriate weatherproofing material.  Painted meta and woodl trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized and peeling and need repainting. The exterior door is a metal unit and is installed on metal frame. The exterior door is in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a flat wood frame and deck with a modified bitumen covering.  No deficiencies were found with the roof structure or roof covering. The North building exterior walls are painted concrete masonry unit load bearing d walls.  The exterior walls were found to be in good condition, but maintenance is needed to repaint the walls.  Painted metal and wood trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized and peeling and need repainting. The exterior door is a metal unit and is installed on metal frame. The exterior door is in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a flat wood frame and deck with a modified bitumen covering. No deficiencies were found with the roof structure or roof covering. Interior Construction:The South building interior wall and ceilings are constructed with wood framing which is in good condition.  There are no interior partitions or doors installed in the building. The North building interior walls and ceilings consist of the interior side of the concrete masonry exterior walls and the exposed interior side of the wood roof framing decking which are in good condition.  There are no interior partitions or doors installed in the building. Interior Finishes:The South building interior finishes are wood paneling installed over wood studs for both the walls and ceilings and vinyl composite floor tiles.  The wood wall and ceiling panels are in good condition and the floor tile is in overall good condition. The North building interior finishes include painted walls and ceilings and vinyl composite floor tiles.  The painted finishes for the walls and ceilings are in good condition and the floor tile is in overall good condition. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:Heating and Cooling to both of the buildings is provided by a total of four wall mounted package units rated at around 3 tons each that discharge condition air directly into the buildings. These units were replaced around 2002 and are in fair condition but nearing the end of their expected life cycle. Exhaust ventilation is provided by one wall mounted direct drive exhaust fan in each building and two static vents. The exhaust fans and vents appear to be original equipment and are in good condition.  Air temperature and exhaust ventilation in each building are controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition. Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition. Electrical:The electrical service is provided to each building from a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition.  A 50kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator with two associated automatic transfer switches is provided for each building for back-up power. The generator appears to be original equipment.  The transfer switch for the North building appears to have been replaced around 2006 and the transfer switch in the South building appears to be original.  The generator and the automatic transfer switch for the South building are in fair condition but aged beyond its expected life cycle and are recommended for replacement.  The automatic transfer switch in the North building is in good condition.  Both the South and North buildings contain intrusion security devices. The security devices are connected to and monitored by a central station and are in fair condition but have aged beyond their expected life cycle. Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4329,"Blockhouse, Radio, Encanto, 800MHZ, UHF CAMPUS","Blockhouse, Radio, Encanto, 800MHZ, UHF",9972,#Aviation Dr. WaterTank,,Skyline - Paradise Hills,4,32.70448,-117.052527,2015,Good,7,10844.36,2085.78,12930.14,24,1991,Blockhouse,General Fund,City Office/Work Yard/Operations,1,Information Technology,BLOCK HOUSE,288,2016,1800,0,0,0,"Site:The site at Facility #009972, Encanto Radio Blockhouse, was constructed in 1991 as a radio communications facility.  The site is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways, but is accessed using a public road and parking lot which are not considered part of the facility.  There is no pedestrian paving on the site.  The site landscaping consists of natural indigenous vegetation which is in good condition.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence is in good condition.  Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping. Site electrical systems include an underground 120/240 Volt, 1-Phase, 3-Wire power supply to the building and one liquid propane gas fueled emergency generator.  There are no site lighting systems.  Overall, the facility is in good condition.",Substructure:The structure is a prefabricated building and rests on elevated poured-in-place concrete beams which are set on concrete foundation footings.  The building is framed with a steel and wood framed floor and wooden exterior walls and roof structural components. The building is accessed by an elevated concrete ramp. There are no signs of settling and/or structural displacement found with the foundation or building structure and they are in good condition.,"Shell:The exterior walls are prefabricated load bearing wood stud walls and are covered with prefabricated aggregate panels. The exterior walls were found to be in fair condition.  The exterior aggregate wall panels need to be cleaned and sealed throughout with an appropriate weatherproofing material.  Painted metal and wood trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized and peeling and need repainting. The exterior door is a metal unit and is installed on metal frame. The exterior door is in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a flat wood frame and deck with a modified bitumen covering. The roof covering appears to be original. No deficiencies were found with the roof structure.  While there are no visible signs of roof leaks, the twenty-four year old modified bitumen covering is past its expected life cycle and the covering is brittle and weathered and recommended for replacement. ",Interior Construction:Interior wall and ceilings are constructed with wood framing which is in good condition.  There are no interior partitions or doors installed in the building.,Interior Finishes:Interior finishes are wood paneling installed over wood studs for both the walls and ceilings and vinyl composite floor tiles.  The wood wall and ceiling panels are in good condition and the floor tile is in overall good condition.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:Heating and Cooling to the building is provided by two wall mounted package units rated at around 3 tons each that discharge condition air directly into the building. These units were replaced around 2002 and are in fair condition but nearing the end of their expected life cycle. Exhaust ventilation is provided by one wall mounted direct drive exhaust fan and two static wall vents. The exhaust fan and wall vents appear to be original equipment and are in good condition.  Air temperature and exhaust ventilation are controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition.,Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition.,"Electrical:The electrical service is a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition.  A 80kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator with an associated automatic transfer switch is provided for the building for back-up power. The generator and transfer switch appear to have been replaced around 2006 and are in good condition.  The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in fair condition but have aged beyond their expected life cycle.",Accessibility:This facility was not evaluated for handicapped accessibility,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #009972, Encanto Radio Blockhouse, was constructed in 1991 as a radio communications facility.  The site is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways, but is accessed using a public road and parking lot which are not considered part of the facility.  There is no pedestrian paving on the site.  The site landscaping consists of natural indigenous vegetation which is in good condition.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence is in good condition.  Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping. Site electrical systems include an underground 120/240 Volt, 1-Phase, 3-Wire power supply to the building and one liquid propane gas fueled emergency generator.  There are no site lighting systems.  Overall, the facility is in good condition. Substructure:The structure is a prefabricated building and rests on elevated poured-in-place concrete beams which are set on concrete foundation footings.  The building is framed with a steel and wood framed floor and wooden exterior walls and roof structural components. The building is accessed by an elevated concrete ramp. There are no signs of settling and/or structural displacement found with the foundation or building structure and they are in good condition. Shell:The exterior walls are prefabricated load bearing wood stud walls and are covered with prefabricated aggregate panels. The exterior walls were found to be in fair condition.  The exterior aggregate wall panels need to be cleaned and sealed throughout with an appropriate weatherproofing material.  Painted metal and wood trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized and peeling and need repainting. The exterior door is a metal unit and is installed on metal frame. The exterior door is in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a flat wood frame and deck with a modified bitumen covering. The roof covering appears to be original. No deficiencies were found with the roof structure.  While there are no visible signs of roof leaks, the twenty-four year old modified bitumen covering is past its expected life cycle and the covering is brittle and weathered and recommended for replacement.  Interior Construction:Interior wall and ceilings are constructed with wood framing which is in good condition.  There are no interior partitions or doors installed in the building. Interior Finishes:Interior finishes are wood paneling installed over wood studs for both the walls and ceilings and vinyl composite floor tiles.  The wood wall and ceiling panels are in good condition and the floor tile is in overall good condition. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:Heating and Cooling to the building is provided by two wall mounted package units rated at around 3 tons each that discharge condition air directly into the building. These units were replaced around 2002 and are in fair condition but nearing the end of their expected life cycle. Exhaust ventilation is provided by one wall mounted direct drive exhaust fan and two static wall vents. The exhaust fan and wall vents appear to be original equipment and are in good condition.  Air temperature and exhaust ventilation are controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition. Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition. Electrical:The electrical service is a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition.  A 80kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator with an associated automatic transfer switch is provided for the building for back-up power. The generator and transfer switch appear to have been replaced around 2006 and are in good condition.  The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in fair condition but have aged beyond their expected life cycle. Accessibility:This facility was not evaluated for handicapped accessibility Solar:A solar assessment was not performed on this facility."
7b7567c3-6802-4390-a838-68ca3b2f0dd3,"Blockhouse, Radio, Mt. Soledad, 800 MHZ, UHF CAMPUS","Blockhouse, Radio, Mt. Soledad, 800 MHZ, UHF",9973,2077 Via Casa Alta,,La Jolla,1,32.840043,-117.252928,2015,Fair,25,54972,2549.1,57521.1,24,1991,Blockhouse,General Fund,City Office/Work Yard/Operations,1,Information Technology,BLOCK HOUSE,360,2016,1800,0,1,0,"Site:The site at Facility #009973, Mt. Soledad Radio Blockhouse, was constructed in 1991 as a radio communications facility.  The site is generally deemed to be adequate for its current use.  The facility has a dedicated parking area and roadway.  The asphalt paving for the parking area and roadway are deteriorated and are in poor condition and should be replaced.  There is no pedestrian paving on the site.  The site landscaping consists of natural indigenous vegetation.  Maintenance is needed to clear and remove overgrown weeds.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence is in good condition. Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping.  .   Site electrical systems include an underground 120/240 Volt, 1-Phase, 3-Wire power supply to the building and one liquid propane gas fueled emergency generator.  There are no site lighting systems.  Overall, the facility is in good condition.",Substructure:The structure is a prefabricated building and rests on elevated poured-in-place concrete beams which are set on concrete foundation footings.  The building is framed with a steel and wood framed floor and wooden exterior walls and roof structural components. The building is accessed by an elevated concrete ramp. There are no signs of settling and/or structural displacement found with the foundation or building structure and they are in good condition.,"Shell:The exterior walls are prefabricated load bearing wood stud walls and are covered with prefabricated aggregate panels. The exterior walls were found to be in fair condition.  The exterior aggregate wall panels need to be cleaned and sealed throughout with an appropriate weatherproofing material.  Painted metal trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized and peeling and need repainting. The exterior door is a metal unit and is installed on metal frame. The exterior door is in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a flat wood frame and deck with a modified bitumen covering. The roof covering appears to be original. No deficiencies were found with the roof structure.  While there are no visible signs of roof leaks, the twenty-four year old modified bitumen covering is past its expected life cycle and the covering is brittle and weathered and recommended for replacement. ",Interior Construction:Interior wall and ceilings are constructed with wood framing which is in good condition.  There are no interior partitions or doors installed in the building.,Interior Finishes:Interior finishes are wood paneling installed over wood studs for both the walls and ceilings and vinyl composite floor tiles.  The wood wall and ceiling panels are in good condition and the floor tile is in overall good condition.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:Heating and Cooling to the building is provided by two wall mounted package units rated at around 3 tons each that discharge condition air directly into the building. These units were replaced around 2001 and are in fair condition but nearing the end of their expected life cycle. Exhaust ventilation is provided by one wall mounted direct drive exhaust fan and two static wall vents. The exhaust fan and wall vents appear to be original equipment and are in good condition.  Air temperature and exhaust ventilation are controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition.,Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition.,"Electrical:The electrical service is a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition.  A 50kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator with an associated automatic transfer switch is provided for the building for back-up power. The generator appears to be original equipment and the transfer switch appears to have been replaced around 2004.  The generator is in fair condition but aged beyond ts expected life cycle and is recommended for replacement.  The automatic transfer switch is in good condition.  The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in fair condition but have aged beyond their expected life cycle.",Accessibility:This facility was not evaluated for handicapped accessibility,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #009973, Mt. Soledad Radio Blockhouse, was constructed in 1991 as a radio communications facility.  The site is generally deemed to be adequate for its current use.  The facility has a dedicated parking area and roadway.  The asphalt paving for the parking area and roadway are deteriorated and are in poor condition and should be replaced.  There is no pedestrian paving on the site.  The site landscaping consists of natural indigenous vegetation.  Maintenance is needed to clear and remove overgrown weeds.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence is in good condition. Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping.  .   Site electrical systems include an underground 120/240 Volt, 1-Phase, 3-Wire power supply to the building and one liquid propane gas fueled emergency generator.  There are no site lighting systems.  Overall, the facility is in good condition. Substructure:The structure is a prefabricated building and rests on elevated poured-in-place concrete beams which are set on concrete foundation footings.  The building is framed with a steel and wood framed floor and wooden exterior walls and roof structural components. The building is accessed by an elevated concrete ramp. There are no signs of settling and/or structural displacement found with the foundation or building structure and they are in good condition. Shell:The exterior walls are prefabricated load bearing wood stud walls and are covered with prefabricated aggregate panels. The exterior walls were found to be in fair condition.  The exterior aggregate wall panels need to be cleaned and sealed throughout with an appropriate weatherproofing material.  Painted metal trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized and peeling and need repainting. The exterior door is a metal unit and is installed on metal frame. The exterior door is in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a flat wood frame and deck with a modified bitumen covering. The roof covering appears to be original. No deficiencies were found with the roof structure.  While there are no visible signs of roof leaks, the twenty-four year old modified bitumen covering is past its expected life cycle and the covering is brittle and weathered and recommended for replacement.  Interior Construction:Interior wall and ceilings are constructed with wood framing which is in good condition.  There are no interior partitions or doors installed in the building. Interior Finishes:Interior finishes are wood paneling installed over wood studs for both the walls and ceilings and vinyl composite floor tiles.  The wood wall and ceiling panels are in good condition and the floor tile is in overall good condition. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:Heating and Cooling to the building is provided by two wall mounted package units rated at around 3 tons each that discharge condition air directly into the building. These units were replaced around 2001 and are in fair condition but nearing the end of their expected life cycle. Exhaust ventilation is provided by one wall mounted direct drive exhaust fan and two static wall vents. The exhaust fan and wall vents appear to be original equipment and are in good condition.  Air temperature and exhaust ventilation are controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition. Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition. Electrical:The electrical service is a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition.  A 50kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator with an associated automatic transfer switch is provided for the building for back-up power. The generator appears to be original equipment and the transfer switch appears to have been replaced around 2004.  The generator is in fair condition but aged beyond ts expected life cycle and is recommended for replacement.  The automatic transfer switch is in good condition.  The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in fair condition but have aged beyond their expected life cycle. Accessibility:This facility was not evaluated for handicapped accessibility Solar:A solar assessment was not performed on this facility."
