campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
f6ca1c12-bf6c-4cb2-9b12-008151c010db,"Blockhouse, Radio, Cowles Mountain (800 MHZ) CAMPUS","Blockhouse, Radio, Cowles Mountain (800 MHZ)",9974,6902 Barker Wy.,,Navajo,7,32.813632,-117.032278,2015,Good,13,50473.32,4892.28,55365.6,24,1991,Blockhouse,General Fund,City Office/Work Yard/Operations,1,Information Technology,BLOCK HOUSE,688,2016,1800,0,1,0,"Site:The site at Facility #009974, Cowles Mountain Radio Blockhouse, was constructed in 1991 as a radio communications facility.  Facility #009974 is comprised of two buildings located in a North and South arrangement and the site elements.  The site is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways, but is accessed from a public mountain road.  There is no pedestrian paving on the site.  The site landscaping consists of indigenous vegetation which is being maintained and in good condition.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence is in good condition.  Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping. Site electrical systems include an underground 120/240 Volt, 1-Phase, 3-Wire power supply to the buildings and one liquid propane gas fueled emergency generator.  There are no site lighting systems.  Overall, the facility is in fair condition.",Substructure:There are two buildings constructed at this facility which are located in a North and South arrangement.  The South building is a prefabricated building and rests on elevated poured-in-place concrete beams which are set on concrete foundation footings.  The South building is framed with a steel and wood framed floor and wooden exterior walls and roof structural components. The South building is accessed by an elevated concrete ramp. There are no signs of settling and/or structural displacement found with the South building foundation or building structure and they are in good condition.  The North building is a two-story concrete masonry unit building and rests on standard foundation and slab on grade.  The North building has concrete masonry exterior walls with an aggregate finish and wood structural components for the roof. There are no signs of settling and/or structural displacement found with the North building foundation or building structure and they are in good condition.,"Shell:The South building exterior walls are prefabricated load bearing wood stud walls and are covered with prefabricated aggregate panels. The exterior walls were found to be in fair condition.  The exterior aggregate wall panels need to be cleaned and sealed throughout with an appropriate weatherproofing material.  Painted metal trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized and peeling and need repainting. The exterior door is a metal unit and is installed on metal frame. The exterior door is in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a flat wood frame and deck with a modified bitumen covering.  The roof covering appears to be original. No deficiencies were found with the roof structure.  While there are no visible signs of roof leaks, the twenty-three year old modified bitumen covering is past its expected life cycle and the covering is brittle and weathered and recommended for replacement. ",Interior Construction:The South building interior wall and ceilings are constructed with wood framing which is in good condition.  There are no interior partitions or doors installed in the building.,Interior Finishes:The South building interior finishes are wood paneling installed over wood studs for both the walls and ceilings and vinyl composite floor tiles.  The wood wall and ceiling panels are in good condition and the floor tile is in overall good condition.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:Heating and Cooling  for the South building is provided by two wall mounted package units rated at around 3 tons each that discharge condition air directly into the building. These units were replaced around 2001 and are in fair condition but nearing the end of their expected life cycle. Exhaust ventilation is provided by one wall mounted direct drive exhaust fan in each building and two static wall vents. The exhaust fans and wall vents appear to be original equipment and are in good condition.  Air temperature and exhaust ventilation in each building are controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition.,Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition.,"Electrical:The electrical service is provided to each building from a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition.  A 100kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator with two associated automatic transfer switches is provided for each building for back-up power. The generator was replaced in 2007.  The transfer switch for the North building appears to have been replaced around 2005 and the transfer switch in the South building appears to be original from 1991.  The generator and the automatic transfer switch for the North building are in good condition.  But, the automatic transfer switch for the South building is aged beyond its expected life cycle and is recommended for replacement.  Both the South and North buildings contain intrusion security devices. The security devices are connected to and monitored by a central station and are in fair condition but have aged beyond their expected life cycle.",Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #009974, Cowles Mountain Radio Blockhouse, was constructed in 1991 as a radio communications facility.  Facility #009974 is comprised of two buildings located in a North and South arrangement and the site elements.  The site is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways, but is accessed from a public mountain road.  There is no pedestrian paving on the site.  The site landscaping consists of indigenous vegetation which is being maintained and in good condition.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence is in good condition.  Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping. Site electrical systems include an underground 120/240 Volt, 1-Phase, 3-Wire power supply to the buildings and one liquid propane gas fueled emergency generator.  There are no site lighting systems.  Overall, the facility is in fair condition. Substructure:There are two buildings constructed at this facility which are located in a North and South arrangement.  The South building is a prefabricated building and rests on elevated poured-in-place concrete beams which are set on concrete foundation footings.  The South building is framed with a steel and wood framed floor and wooden exterior walls and roof structural components. The South building is accessed by an elevated concrete ramp. There are no signs of settling and/or structural displacement found with the South building foundation or building structure and they are in good condition.  The North building is a two-story concrete masonry unit building and rests on standard foundation and slab on grade.  The North building has concrete masonry exterior walls with an aggregate finish and wood structural components for the roof. There are no signs of settling and/or structural displacement found with the North building foundation or building structure and they are in good condition. Shell:The South building exterior walls are prefabricated load bearing wood stud walls and are covered with prefabricated aggregate panels. The exterior walls were found to be in fair condition.  The exterior aggregate wall panels need to be cleaned and sealed throughout with an appropriate weatherproofing material.  Painted metal trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized and peeling and need repainting. The exterior door is a metal unit and is installed on metal frame. The exterior door is in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a flat wood frame and deck with a modified bitumen covering.  The roof covering appears to be original. No deficiencies were found with the roof structure.  While there are no visible signs of roof leaks, the twenty-three year old modified bitumen covering is past its expected life cycle and the covering is brittle and weathered and recommended for replacement.  The North building exterior walls are concrete masonry unit load bearing d walls and have an aggregate finish.  The exterior walls of the North building were found to be in good condition but the painted metal trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized and peeling and need repainting. The exterior door is a metal unit and is installed on metal frame. The exterior door is in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a flat wood frame and deck with a modified bitumen covering.  The roof covering appears to be original. No deficiencies were found with the roof structure.  While there are no visible signs of roof leaks, the twenty-three year old modified bitumen covering is past its expected life cycle and the covering is brittle and weathered and recommended for replacement.  Interior Construction:The South building interior wall and ceilings are constructed with wood framing which is in good condition.  There are no interior partitions or doors installed in the building. The North building interior walls ceilings consist of the interior side of the concrete masonry exterior walls and the ceiling is painted drywall.  Both the interior walls and ceilings of the North building are in good condition.  There are no interior partitions or doors installed in the building. Interior Finishes:The South building interior finishes are wood paneling installed over wood studs for both the walls and ceilings and vinyl composite floor tiles.  The wood wall and ceiling panels are in good condition and the floor tile is in overall good condition. The North building interior finishes include painted walls and ceilings and vinyl composite floor tiles.  The painted finishes for the walls and ceilings are in good condition and the floor tile is in overall good condition. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:Heating and Cooling  for the South building is provided by two wall mounted package units rated at around 3 tons each that discharge condition air directly into the building. These units were replaced around 2001 and are in fair condition but nearing the end of their expected life cycle. Exhaust ventilation is provided by one wall mounted direct drive exhaust fan in each building and two static wall vents. The exhaust fans and wall vents appear to be original equipment and are in good condition.  Air temperature and exhaust ventilation in each building are controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition. Heating and Cooling  for the North building is provided by two split systems rated at around 3 tons each with air handling units that discharge condition air directly into the building. These split systems were replaced around 2014 and are in good condition. Exhaust ventilation is provided by one wall mounted direct drive exhaust fan in each building and two static wall vents. The exhaust fans and wall vents appear to be original equipment and are in good condition.  Air temperature and exhaust ventilation in each building are controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition. Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition. Electrical:The electrical service is provided to each building from a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition.  A 100kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator with two associated automatic transfer switches is provided for each building for back-up power. The generator was replaced in 2007.  The transfer switch for the North building appears to have been replaced around 2005 and the transfer switch in the South building appears to be original from 1991.  The generator and the automatic transfer switch for the North building are in good condition.  But, the automatic transfer switch for the South building is aged beyond its expected life cycle and is recommended for replacement.  Both the South and North buildings contain intrusion security devices. The security devices are connected to and monitored by a central station and are in fair condition but have aged beyond their expected life cycle. Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
340f4d6e-b250-49ae-99c5-9360a7b79410,,,9976,299 17th St.,,Centre City,3,32.708058,-117.148334,2015,Poor,38,1112357.95,23070,1135427.95,24,1991,Community Service Center,General Fund,Community Service,4,Real Estate Assets,RECREATION CENTER,5214,2015,1800,0,0,1,Site:  The site at Neil Good Day Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system presents signs of movement in a single location.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize single glazing.  Windows are fixed glass and non-operational.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are textured concrete masonry units (CMU) with a sealed finish, which are original and are in good condition.  Please note that there is a stress crack between the lower and upper roofs.  Recommend epoxy injection to repair the crack and provide further structural engineering study to determine cause of stress and scope of work to prevent additional damage.  Roof coverings are a combination of asphalt shingles and built up which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.  The roof coverings are at the end of their useful life and should be programmed for replacement.","Interior Construction:  Interior partitions are concrete masonry units and gyp board mounted on metal studs, original and in fair condition. Partition finishes need to be renewed.  Millwork and cabinets are replacements and are in fair condition, other fittings include toilet partitions in fair condition and metal lockers in poor condition.  Interior doors are original and are in poor condition","Interior Finishes:Wall finishes are paint, tile, and plaster, which are replacements and are in poor condition.  Floor finishes included a combination of vinyl tile and ceramic tile, which are original and are in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are original and in poor condition.  Coils on the condensers were in poor condition and they should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 400 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life.  The main service entrance is exposed to the elements and is corroded and should be programmed for replacement.  Fluorescent fixtures were original and utilizing T12 lamps and should be programmed for replacement.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered accessible for persons with disabilities.   The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Neil Good Day Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system presents signs of movement in a single location. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize single glazing.  Windows are fixed glass and non-operational.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are textured concrete masonry units (CMU) with a sealed finish, which are original and are in good condition.  Please note that there is a stress crack between the lower and upper roofs.  Recommend epoxy injection to repair the crack and provide further structural engineering study to determine cause of stress and scope of work to prevent additional damage.  Roof coverings are a combination of asphalt shingles and built up which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.  The roof coverings are at the end of their useful life and should be programmed for replacement. Interior Construction:  Interior partitions are concrete masonry units and gyp board mounted on metal studs, original and in fair condition. Partition finishes need to be renewed.  Millwork and cabinets are replacements and are in fair condition, other fittings include toilet partitions in fair condition and metal lockers in poor condition.  Interior doors are original and are in poor condition Interior Finishes:Wall finishes are paint, tile, and plaster, which are replacements and are in poor condition.  Floor finishes included a combination of vinyl tile and ceramic tile, which are original and are in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are original and in poor condition.  Coils on the condensers were in poor condition and they should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 400 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life.  The main service entrance is exposed to the elements and is corroded and should be programmed for replacement.  Fluorescent fixtures were original and utilizing T12 lamps and should be programmed for replacement. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered accessible for persons with disabilities.   The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4330,"Blockhouse, Radio, North City Site (800MHZ) CAMPUS","Blockhouse, Radio, North City Site (800MHZ)",9977,16255 Bandy Canyon Rd.,,San Pasqual,5,33.075228,-116.985784,2015,Fair,29,50253.92,3630.78,53884.7,23,1992,Blockhouse,General Fund,City Office/Work Yard/Operations,1,Information Technology,BLOCK HOUSE,288,2016,1800,0,0,0,"Site:The site at Facility #009977, North City Radio Blockhouse, was constructed in 1992 as a radio communications facility.  The site is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways, but is accessed using a public mountain road which is not considered part of the facility.  There is no pedestrian paving on the site.  The site landscaping consists of natural indigenous vegetation which is being maintained but maintenance is currently needed to reduce overgrown weeds.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence is in good condition, but both the barbed and razor wire are damaged and need to be repaired. Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping. Site electrical systems include an underground 120/240 Volt, 1-Phase, 3-Wire power supply to the building and one liquid propane gas fueled emergency generator.  There are no site lighting systems.  Overall, the facility is in fair condition.",Substructure:The structure is a prefabricated building and rests on elevated poured-in-place concrete beams which are set on concrete foundation footings.  The building is framed with a steel and wood framed floor and wooden exterior walls and roof structural components. The building is accessed by an elevated concrete ramp. There are no signs of settling and/or structural displacement found with the foundation or building structure and they are in good condition.,"Shell:The exterior walls are prefabricated load bearing wood stud walls and are covered with prefabricated aggregate panels. The exterior walls were found to be in fair condition.  However, moisture damage was found along the interior perimeter flooring and the exterior aggregate wall panels need to be cleaned and sealed throughout with an appropriate weatherproofing material.  Painted metal trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized and peeling and need repainting. The exterior door is a metal unit and is installed on metal frame. The exterior door is in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a flat wood frame and deck with a modified bitumen covering. The roof covering appears to be original. No deficiencies were found with the roof structure.  While there are no visible signs of roof leaks, the twenty-three year old modified bitumen covering is past its expected life cycle and the covering is brittle and weathered and recommended for replacement. ",Interior Construction:Interior wall and ceilings are constructed with wood framing which is in good condition.  There are no interior partitions or doors installed in the building.,"Interior Finishes:Interior finishes are wood paneling installed over wood studs for both the walls and ceilings and vinyl composite floor tiles.  The wood wall and ceiling panels are in good condition and the floor tile is in overall good condition, however there are sections along the perimeter of the walls that have some moisture damage and need to be cleaned and sealed.",Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:Heating and Cooling to the building is provided by two wall mounted package units rated at around 3 tons each that discharge condition air directly into the building. These units were replaced around 2002 and are in fair condition but nearing the end of their expected life cycle. Exhaust ventilation is provided by one wall mounted direct drive exhaust fan and two static wall vents. The exhaust fan and wall vents appear to be original equipment and are in good condition.  Air temperature and exhaust ventilation are controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition.,Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition.,"Electrical:The electrical service is a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition.  A 50kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator with an associated automatic transfer switch is provided for the building for back-up power. The generator and transfer switch appear to be original equipment and are in fair condition but have aged past their expected life cycle. The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in fair condition but have aged beyond their expected life cycle.",Accessibility:This facility was not evaluated for handicapped accessibility,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #009977, North City Radio Blockhouse, was constructed in 1992 as a radio communications facility.  The site is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways, but is accessed using a public mountain road which is not considered part of the facility.  There is no pedestrian paving on the site.  The site landscaping consists of natural indigenous vegetation which is being maintained but maintenance is currently needed to reduce overgrown weeds.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence is in good condition, but both the barbed and razor wire are damaged and need to be repaired. Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping. Site electrical systems include an underground 120/240 Volt, 1-Phase, 3-Wire power supply to the building and one liquid propane gas fueled emergency generator.  There are no site lighting systems.  Overall, the facility is in fair condition. Substructure:The structure is a prefabricated building and rests on elevated poured-in-place concrete beams which are set on concrete foundation footings.  The building is framed with a steel and wood framed floor and wooden exterior walls and roof structural components. The building is accessed by an elevated concrete ramp. There are no signs of settling and/or structural displacement found with the foundation or building structure and they are in good condition. Shell:The exterior walls are prefabricated load bearing wood stud walls and are covered with prefabricated aggregate panels. The exterior walls were found to be in fair condition.  However, moisture damage was found along the interior perimeter flooring and the exterior aggregate wall panels need to be cleaned and sealed throughout with an appropriate weatherproofing material.  Painted metal trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized and peeling and need repainting. The exterior door is a metal unit and is installed on metal frame. The exterior door is in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a flat wood frame and deck with a modified bitumen covering. The roof covering appears to be original. No deficiencies were found with the roof structure.  While there are no visible signs of roof leaks, the twenty-three year old modified bitumen covering is past its expected life cycle and the covering is brittle and weathered and recommended for replacement.  Interior Construction:Interior wall and ceilings are constructed with wood framing which is in good condition.  There are no interior partitions or doors installed in the building. Interior Finishes:Interior finishes are wood paneling installed over wood studs for both the walls and ceilings and vinyl composite floor tiles.  The wood wall and ceiling panels are in good condition and the floor tile is in overall good condition, however there are sections along the perimeter of the walls that have some moisture damage and need to be cleaned and sealed. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:Heating and Cooling to the building is provided by two wall mounted package units rated at around 3 tons each that discharge condition air directly into the building. These units were replaced around 2002 and are in fair condition but nearing the end of their expected life cycle. Exhaust ventilation is provided by one wall mounted direct drive exhaust fan and two static wall vents. The exhaust fan and wall vents appear to be original equipment and are in good condition.  Air temperature and exhaust ventilation are controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition. Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition. Electrical:The electrical service is a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition.  A 50kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator with an associated automatic transfer switch is provided for the building for back-up power. The generator and transfer switch appear to be original equipment and are in fair condition but have aged past their expected life cycle. The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in fair condition but have aged beyond their expected life cycle. Accessibility:This facility was not evaluated for handicapped accessibility Solar:A solar assessment was not performed on this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4331,"Blockhouse, Radio, Wild Animal Park (800MHZ) CAMPUS","Blockhouse, Radio, Wild Animal Park (800MHZ)",9978,17400Old Battlefield Rd.,,San Pasqual,5,33.104117,-117.001289,2015,Poor,35,37867.9,2644.14,40512.04,23,1992,Blockhouse,General Fund,City Office/Work Yard/Operations,1,Information Technology,BLOCK HOUSE,144,2016,1800,0,0,0,"Site:The site at Facility #009978, Wild Animal Park Radio Blockhouse, was constructed in 1992 as a radio communications facility.  The site is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways, but is accessed using a public mountain road which is not considered part of the facility.  There is no pedestrian paving on the site.  The site landscaping consists of natural indigenous vegetation which is being maintained but maintenance is currently needed to reduce overgrown weeds.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence is in good condition, but two sections of the razor wire are damaged and need to be repaired. Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping. Site electrical systems include an overhead 120/240 Volt, 1-Phase, 3-Wire power supply to the building and one liquid propane gas fueled emergency generator.  There are no site lighting systems.  Overall, the facility is in fair condition.",Substructure:The structure is a prefabricated building and rests on elevated poured-in-place concrete beams which are set on concrete foundation footings.  The building is framed with a steel and wood framed floor and wooden exterior walls and roof structural components. The building is accessed by an elevated concrete ramp. There are no signs of settling and/or structural displacement found with the foundation or building structure and they are in good condition.,"Shell:The exterior walls are prefabricated load bearing wood stud walls and are covered with prefabricated aggregate panels. The exterior walls were found to be in fair condition.  However, the exterior aggregate wall panels need to be cleaned and sealed throughout with an appropriate weatherproofing material.  Painted metal trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized and peeling and need repainting. The exterior door is a metal unit and is installed on metal frame. The exterior door is in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a flat wood frame and deck with a modified bitumen covering. The roof covering appears to be original. No deficiencies were found with the roof structure.  While there are no visible signs of roof leaks, the twenty-three year old modified bitumen covering is past its expected life cycle and the covering is brittle and weathered and recommended for replacement. ",Interior Construction:Interior wall and ceilings are constructed with wood framing which is in good condition.  There are no interior partitions or doors installed in the building.,Interior Finishes:Interior finishes are wood paneling installed over wood studs for both the walls and ceilings and vinyl composite floor tiles.  The wood wall and ceiling panels are in good condition and the floor tile is in good condition.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:Heating and Cooling to the building is provided by two wall mounted package units rated at around 3 tons each that discharge condition air directly into the building. These units were replaced around 2002 and are in fair condition but nearing the end of their expected life cycle. Exhaust ventilation is provided by one wall mounted direct drive exhaust fan and two static wall vents. The exhaust fan and wall vents appear to be original equipment and are in good condition.  Air temperature and exhaust ventilation are controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition.,Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition.,"Electrical:The electrical service is a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Incoming service conductors to the main panel board are weathered and damaged and replacement of the conductors is needed.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition.  A 30kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator with an associated automatic transfer switch is provided for the building for back-up power. The generator and transfer switch appear to be original equipment and are in fair condition but have aged past their expected life cycle. The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in fair condition but have aged beyond their expected life cycle.",Accessibility:This facility was not evaluated for handicapped accessibility,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #009978, Wild Animal Park Radio Blockhouse, was constructed in 1992 as a radio communications facility.  The site is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways, but is accessed using a public mountain road which is not considered part of the facility.  There is no pedestrian paving on the site.  The site landscaping consists of natural indigenous vegetation which is being maintained but maintenance is currently needed to reduce overgrown weeds.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence is in good condition, but two sections of the razor wire are damaged and need to be repaired. Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping. Site electrical systems include an overhead 120/240 Volt, 1-Phase, 3-Wire power supply to the building and one liquid propane gas fueled emergency generator.  There are no site lighting systems.  Overall, the facility is in fair condition. Substructure:The structure is a prefabricated building and rests on elevated poured-in-place concrete beams which are set on concrete foundation footings.  The building is framed with a steel and wood framed floor and wooden exterior walls and roof structural components. The building is accessed by an elevated concrete ramp. There are no signs of settling and/or structural displacement found with the foundation or building structure and they are in good condition. Shell:The exterior walls are prefabricated load bearing wood stud walls and are covered with prefabricated aggregate panels. The exterior walls were found to be in fair condition.  However, the exterior aggregate wall panels need to be cleaned and sealed throughout with an appropriate weatherproofing material.  Painted metal trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized and peeling and need repainting. The exterior door is a metal unit and is installed on metal frame. The exterior door is in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a flat wood frame and deck with a modified bitumen covering. The roof covering appears to be original. No deficiencies were found with the roof structure.  While there are no visible signs of roof leaks, the twenty-three year old modified bitumen covering is past its expected life cycle and the covering is brittle and weathered and recommended for replacement.  Interior Construction:Interior wall and ceilings are constructed with wood framing which is in good condition.  There are no interior partitions or doors installed in the building. Interior Finishes:Interior finishes are wood paneling installed over wood studs for both the walls and ceilings and vinyl composite floor tiles.  The wood wall and ceiling panels are in good condition and the floor tile is in good condition. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:Heating and Cooling to the building is provided by two wall mounted package units rated at around 3 tons each that discharge condition air directly into the building. These units were replaced around 2002 and are in fair condition but nearing the end of their expected life cycle. Exhaust ventilation is provided by one wall mounted direct drive exhaust fan and two static wall vents. The exhaust fan and wall vents appear to be original equipment and are in good condition.  Air temperature and exhaust ventilation are controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition. Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition. Electrical:The electrical service is a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Incoming service conductors to the main panel board are weathered and damaged and replacement of the conductors is needed.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition.  A 30kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator with an associated automatic transfer switch is provided for the building for back-up power. The generator and transfer switch appear to be original equipment and are in fair condition but have aged past their expected life cycle. The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in fair condition but have aged beyond their expected life cycle. Accessibility:This facility was not evaluated for handicapped accessibility Solar:A solar assessment was not performed on this facility."
