campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
9abcfb49-da3f-4e59-a3bd-46464724845a,Fire Station 14 CAMPUS,Fire Station 14,9982,4011 32nd St.,,Greater North Park,3,32.750568,-117.124938,2015,Poor,39,2203709.44,0,2203709.44,23,1992,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,7612,2014,1800,0,0,1,"Site:The site at Fire Station #14 consists of parking lots, roadways, pedestrian paving and landscaping. Parking lots appear to be adequate for the facility and in good condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab that is in good condition. Exterior walls are wood framed with painted stucco finish which are in good condition. Exterior windows are original and in fair condition. The window seals are in in good condition. The aluminum frames are coated and utilize a glazing system and the window operation is smooth. Exterior doors are painted hollow metal which are original and in fair condition. The roof coverings are a combination of metal and modified bitumen, which are original and in fair condition. Downspouts, drains and gutters are original and in good condition.",Interior Construction:Wood framed partitions are original and in good condition. Millwork and cabinets are original and beyond their useful life. Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are painted surfaces which have been replaced in the last five years. Floor finishes included a combination of carpet and ceramic tile, which are original and beyond their useful life. Ceiling finishes are painted surfaces which are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment. There is an abandoned solar water heating system on the main equipment level roof above the second floor.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly packaged roof top units (RTU's) which are original and beyond its useful life. Coils on the heat pump and one RTU are original and in poor condition. They should be programmed for replacement. One RTU was replaced in 2008.","Life Safety:Sprinklers and fire protection specialties are present. System components include hard-wired, smoke and CO2 detectors and wet sprinklers. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems.","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 225 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Other electrical systems include a 35KW, 120/240 volt' diesel generator and associated automatic transfer equipment which were found to be original and in fair condition.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #009982, Fire Station #14, is a two-story 7,612 gross square foot building. The facility was originally built in 1992 and is part of the Fire and Life Safety Services Department and is located in Council District 3. Site:The site at Fire Station #14 consists of parking lots, roadways, pedestrian paving and landscaping. Parking lots appear to be adequate for the facility and in good condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab that is in good condition. Exterior walls are wood framed with painted stucco finish which are in good condition. Exterior windows are original and in fair condition. The window seals are in in good condition. The aluminum frames are coated and utilize a glazing system and the window operation is smooth. Exterior doors are painted hollow metal which are original and in fair condition. The roof coverings are a combination of metal and modified bitumen, which are original and in fair condition. Downspouts, drains and gutters are original and in good condition. Interior Construction:Wood framed partitions are original and in good condition. Millwork and cabinets are original and beyond their useful life. Interior doors are original and in fair condition. Interior Finishes:Wall finishes are painted surfaces which have been replaced in the last five years. Floor finishes included a combination of carpet and ceramic tile, which are original and beyond their useful life. Ceiling finishes are painted surfaces which are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment. There is an abandoned solar water heating system on the main equipment level roof above the second floor. Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly packaged roof top units (RTU's) which are original and beyond its useful life. Coils on the heat pump and one RTU are original and in poor condition. They should be programmed for replacement. One RTU was replaced in 2008. Life Safety:Sprinklers and fire protection specialties are present. System components include hard-wired, smoke and CO2 detectors and wet sprinklers. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 225 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Other electrical systems include a 35KW, 120/240 volt' diesel generator and associated automatic transfer equipment which were found to be original and in fair condition. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
8c913b8e-5157-48a6-ae14-73b5deb96813,"Comfort Station, Pony League Field, Kearny Mesa 2 CAMPUS","Comfort Station, Pony League Field, Kearny Mesa 2",9991,Armstrong St. & Ciota's Way,92111,Linda Vista,7,32.801442,-117.167174,2015,Good,14,54794.2,0,54794.2,24,1991,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,887,2015,1800,0,0,1,"Site:The site at Pony League Field, Kearny Mesa #2 Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.   Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal doors and are replacements and are in poor condition and should be renewed.  Exterior walls are concrete masonry slump block finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are original and are in fair condition.","Interior Construction:  Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or millwork.","Interior Finishes:Wall finishes at the interior are painted surfaces, which are replacements and are in poor condition and in need of renewal.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Providing a painted floor may help seal the cracks and cover the stains.  Ceiling finishes painted surfaces, and are replacements and in fair condition.","Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  However, plumbing fixtures are stainless steel and rusting and should be programmed for replacement.","Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 70 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Pony League Field, Kearny Mesa #2 Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.   Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal doors and are replacements and are in poor condition and should be renewed.  Exterior walls are concrete masonry slump block finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are original and are in fair condition. Interior Construction:  Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or millwork. Interior Finishes:Wall finishes at the interior are painted surfaces, which are replacements and are in poor condition and in need of renewal.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Providing a painted floor may help seal the cracks and cover the stains.  Ceiling finishes painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  However, plumbing fixtures are stainless steel and rusting and should be programmed for replacement. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 70 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
e1a25f47-8f9a-4f7c-8380-0431b75c30d9,"Library, Carmel Valley CAMPUS","Library, Carmel Valley",9992,3919 Townsgate Dr.,,Carmel Valley,1,32.952452,-117.23069,2015,Fair,26,2233249.93,24968.48,2258218.41,22,1993,Library,General Fund,Public Facility,3,Library,LIBRARY,13206,2014,1800,0,0,0,"Site:The site at Facility #009992, Library, Carmel Valley is generally deemed to be adequate for its current use. The parking lots are in good condition. Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition. In general the site grading is adequate. Site lighting and security appears to be in good condition.",Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in good condition. The window seals are in good condition. The aluminum frames are coated and utilize a high performance glazing system. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in good condition. Exterior walls are a combination of stucco and stone veneer which are original and in good condition. Roof covering is modified bitumen and metal, which are original and in good condition. Roof drains are original and in good condition.",Interior Construction:Interior partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are a combination of tile and painted surfaces, which are original and in good condition. Floor finishes included a combination of concrete and ceramic tile, which are original and in fair condition. Ceiling finishes are acoustical tiles and painted surfaces and are original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer piping is comprised of cast iron piping.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and in fair condition.","Life Safety:The facility has a full fire sprinkler system throughout building. Fire protection specialties are present. System components include: hard wired smoke and Co2 detectors, pull stations, monitored fire alarms and wet sprinklers. These systems are provided throughout the building. Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 800 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed. Electrical service and distribution is original and in fair condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original and within the expected useful life.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #009992, Library, Carmel Valley was originally built in 1993. The facility is a one-story building measuring approximately 13,206 gross square feet and is primarily used as a library. The facility is part of the Library Department and is located in Council District 1. Site:The site at Facility #009992, Library, Carmel Valley is generally deemed to be adequate for its current use. The parking lots are in good condition. Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition. In general the site grading is adequate. Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in good condition. The window seals are in good condition. The aluminum frames are coated and utilize a high performance glazing system. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in good condition. Exterior walls are a combination of stucco and stone veneer which are original and in good condition. Roof covering is modified bitumen and metal, which are original and in good condition. Roof drains are original and in good condition. Interior Construction:Interior partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Interior doors are original and in fair condition. Interior Finishes:Wall finishes are a combination of tile and painted surfaces, which are original and in good condition. Floor finishes included a combination of concrete and ceramic tile, which are original and in fair condition. Ceiling finishes are acoustical tiles and painted surfaces and are original and in good condition. Plumbing:Plumbing fixtures are original and in good condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer piping is comprised of cast iron piping. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and in fair condition. Life Safety:The facility has a full fire sprinkler system throughout building. Fire protection specialties are present. System components include: hard wired smoke and Co2 detectors, pull stations, monitored fire alarms and wet sprinklers. These systems are provided throughout the building. Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 800 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed. Electrical service and distribution is original and in fair condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
ca1aaa46-ccc1-4542-bd5a-df420d0ea598,"Library, Rancho Penasquitos CAMPUS","Library, Rancho Penasquitos",9996,13330 Salmon River Rd.,,Rancho Penasquitos,5,32.958072,-117.121997,2015,Fair,27,3687017.46,137881.8,3824899.26,24,1991,Library,General Fund,Public Facility,3,Library,LIBRARY,20650,2014,1800,0,0,0,"Site:The site at Facility #009996, Library, Rancho Penasquitos is generally deemed to be adequate for its current use. The parking lots, roadways, and pedestrian paving are in good condition. Pedestrian paving is original. The site landscaping is mature and in good condition. In general the site grading is adequate. Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in good condition. The window seals are in good condition. The aluminum frames are coated and utilize a high performance glazing system. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in fair condition. Exterior walls are a combination of EIFS and cement fiber siding, which are original and in fair condition. Roof coverings are a combination of modified bitumen and skylight panels which are original and are in good condition.",Interior Construction:Interior partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Interior doors are original and in good condition.,"Interior Finishes:Wall finishes are painted surfaces,which are original and in poor condition. Floor finishes included a combination of vinyl tile, carpet, quarry tile and ceramic tile, which are original and in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, which are original and in fair condition.",Plumbing:The plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with local water heaters. Sanitary sewer piping is comprised of cast iron piping.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and in fair condition.",Life Safety:Sprinklers and fire protection specialties are present.,Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in fair condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original and within their expected useful life.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #009996, Library, Rancho Penasquitos, was originally built in 1991. The facility is a one-story building measuring approximately 20,650 gross square feet and is primarily used as an library. The facility is part of the Library Department and is located in Council District 1. Site:The site at Facility #009996, Library, Rancho Penasquitos is generally deemed to be adequate for its current use. The parking lots, roadways, and pedestrian paving are in good condition. Pedestrian paving is original. The site landscaping is mature and in good condition. In general the site grading is adequate. Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in good condition. The window seals are in good condition. The aluminum frames are coated and utilize a high performance glazing system. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in fair condition. Exterior walls are a combination of EIFS and cement fiber siding, which are original and in fair condition. Roof coverings are a combination of modified bitumen and skylight panels which are original and are in good condition. Interior Construction:Interior partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Interior doors are original and in good condition. Interior Finishes:Wall finishes are painted surfaces,which are original and in poor condition. Floor finishes included a combination of vinyl tile, carpet, quarry tile and ceramic tile, which are original and in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, which are original and in fair condition. Plumbing:The plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with local water heaters. Sanitary sewer piping is comprised of cast iron piping. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and in fair condition. Life Safety:Sprinklers and fire protection specialties are present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in fair condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original and within their expected useful life. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
0ddfbd71-9c2a-45a9-beaf-ab74a1de711f,"Comfort Station, Doyle Park CAMPUS","Comfort Station, Doyle Park",9997,8175 Cargill Ave.,92122,University,1,32.864675,-117.218458,2015,Good,13,43406.54,5286.66,48693.2,24,1991,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,944,2015,1800,0,0,1,"Site:  The site at Comfort Station, Doyle Park is generally deemed to be adequate for its current use. There are no parking lots or roadways associated with this facility. Pedestrian paving is original and in good condition.  There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting is associated with the park.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. There are no windows.  Vents are comprised of steel screens which are original and are in good condition.  Exterior doors include painted steel gates for the toilet room entrances and hollow metal for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are painted CMU, which are original and are in good condition.  Roof coverings are metal which are replacements and are in fair condition.  Downspouts, drains, and gutters not present.",Interior Construction:  Interior partitions are original and are in fair condition. ,"Interior Finishes:Wall finishes are paint which are replacements and are in poor condition.  Floor finishes are sealed concrete, which are original and are in poor condition.  Ceiling finishes are painted exposed wood beam and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) systems are not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition. Main panel should be replaced due to documented issues with breakers installed. Branch lighting and wiring are and have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Doyle Park is generally deemed to be adequate for its current use. There are no parking lots or roadways associated with this facility. Pedestrian paving is original and in good condition.  There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting is associated with the park. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. There are no windows.  Vents are comprised of steel screens which are original and are in good condition.  Exterior doors include painted steel gates for the toilet room entrances and hollow metal for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are painted CMU, which are original and are in good condition.  Roof coverings are metal which are replacements and are in fair condition.  Downspouts, drains, and gutters not present. Interior Construction:  Interior partitions are original and are in fair condition.  Interior Finishes:Wall finishes are paint which are replacements and are in poor condition.  Floor finishes are sealed concrete, which are original and are in poor condition.  Ceiling finishes are painted exposed wood beam and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) systems are not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition. Main panel should be replaced due to documented issues with breakers installed. Branch lighting and wiring are and have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
389446e1-642f-4248-a3f9-ea94ebc852d1,"Recreation Center, Doyle Community CAMPUS","Recreation Center, Doyle Community",9998,8175 Regents Road,92122,University,1,32.864558,-117.220919,2015,Fair,21,1982840.79,186265.27,2169106.06,23,1992,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,17400,2015,1800,1,1,1,Site:  The site at Doyle Community Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of stucco with a paint finish, which are original and are in fair condition.  Roof coverings are a combination of metal and modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.","Interior Construction:  Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in good condition.","Interior Finishes:Wall finishes are a combination of paint and tile, which are original and are in fair condition.  Floor finishes included a combination of vinyl tile and carpet, which are original and are in poor condition. The gym and dance room included wood floors, which have been refinished and are in good condition. Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately heat only packaged roof top units (RTU's), which are original and in fair condition. A cooling system is needed for office area due to poor air circulation and electronic equipment.  Ventilation fans are beyond useful. ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, monitored fire alarms.  These systems are provided in the egress areas.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Equipment has documented safety issues. Branch lighting and wiring are and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Doyle Community Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of stucco with a paint finish, which are original and are in fair condition.  Roof coverings are a combination of metal and modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are a combination of paint and tile, which are original and are in fair condition.  Floor finishes included a combination of vinyl tile and carpet, which are original and are in poor condition. The gym and dance room included wood floors, which have been refinished and are in good condition. Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately heat only packaged roof top units (RTU's), which are original and in fair condition. A cooling system is needed for office area due to poor air circulation and electronic equipment.  Ventilation fans are beyond useful.  Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, monitored fire alarms.  These systems are provided in the egress areas.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Equipment has documented safety issues. Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
