campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
d5c78506-a677-4194-98cc-616be4fb1e38,"Library, Scripps Miramar Ranch CAMPUS","Library, Scripps Miramar Ranch",9999,10301 Scripps Lake Dr.,92131,Scripps Miramar Ranch,5,32.91115,-117.105097,2015,Fair,24,4042584.73,5448.6,4048033.33,22,1993,Library,General Fund,Public Facility,3,Library,LIBRARY,21700,2015,1800,1,0,1,Site:  The site at Scripps Miramar Ranch Library is generally deemed to be adequate for its current use.  The parking lots are in good condition although minor repairs are required.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade with a framed floor at the former projection room.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is non-operational.  Exterior doors are hollow metal with glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are stucco with a paint finish, which are original and are in good condition, however maintenance is needed.   Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are paint over drywall with tile in the restrooms, which are original and are in fair condition.  Floor finishes are majority carpet with ceramic tile in the restrooms.  Tile is in good condition, but carpet is in need of replacement. Ceiling finishes are stained wood beams, painted drywall, and acoustical tiles which are original and in good condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters. Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and in poor condition.  Maintenance is needed to extend useful life.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1000 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  However, some minor adjustments are required. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Scripps Miramar Ranch Library is generally deemed to be adequate for its current use.  The parking lots are in good condition although minor repairs are required.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade with a framed floor at the former projection room.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is non-operational.  Exterior doors are hollow metal with glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are stucco with a paint finish, which are original and are in good condition, however maintenance is needed.   Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are paint over drywall with tile in the restrooms, which are original and are in fair condition.  Floor finishes are majority carpet with ceramic tile in the restrooms.  Tile is in good condition, but carpet is in need of replacement. Ceiling finishes are stained wood beams, painted drywall, and acoustical tiles which are original and in good condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters. Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and in poor condition.  Maintenance is needed to extend useful life. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1000 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  However, some minor adjustments are required. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
5a994561-8e9a-4295-b80a-fde0d1b899b0,"Comfort Station, Clairemont Athletic CAMPUS","Comfort Station, Clairemont Athletic",10001,3411 Mt. Acadia Blvd.,92111,Clairemont Mesa,6,32.803281,-117.183794,2015,Good,4,8179.86,9181.44,17361.3,22,1993,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1000,2015,1800,0,0,1,"Site:  The site at Clairemont Athletic Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park. Pedestrian paving is original and in good condition. In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows except for openings in filled with woven wire grilles along the sides and in filling the rake at the entry doors to the toilets.  Exterior doors are painted metal doors for personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are concrete masonry split faced block units with a sealed finish, which are original and are in good condition.  Roof framing is heavy timber with decking with evidence of termite activity and warping along the fascia.  Roof coverings are concrete tile, which are original and are in fair condition.","Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors except for one door into the pipe chase from a storage room in good condition.  There is no millwork.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of sealed concrete, which are original and are in fair condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Clairemont Athletic Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park. Pedestrian paving is original and in good condition. In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows except for openings in filled with woven wire grilles along the sides and in filling the rake at the entry doors to the toilets.  Exterior doors are painted metal doors for personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are concrete masonry split faced block units with a sealed finish, which are original and are in good condition.  Roof framing is heavy timber with decking with evidence of termite activity and warping along the fascia.  Roof coverings are concrete tile, which are original and are in fair condition. Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors except for one door into the pipe chase from a storage room in good condition.  There is no millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of sealed concrete, which are original and are in fair condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
882cdf40-fab6-4c27-bdcb-0aaf60b54a4c,"Police Station, Southern CAMPUS","Police Station, Southern",10006,1120 27th St.,,Otay Mesa - Nestor,8,32.576078,-117.075962,2015,Good,8,980007.02,51371.7,1031378.72,23,1992,Police Station,General Fund,Semi-Public Facility,1,Police,POLICE STATION,21442,2015,1800,1,1,1,"Site:The site at Police Station, Southern is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are painted and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of fluted split-faced CMU with a sealed finish, which are original and are in fair condition.  Roof coverings are single-ply membrane, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in good condition.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are generally in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall consist of textured wall finish, ceramic tile and painted surfaces, which are original and are in poor condition.  Floor finishes included a variety of finishes, which are original and are generally in poor condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are replacements and in good condition.  Issues  reported that the system is not balanced correctly and comfort control over heat and cool. ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations and monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Police Station, Southern is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are painted and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of fluted split-faced CMU with a sealed finish, which are original and are in fair condition.  Roof coverings are single-ply membrane, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in good condition. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are generally in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall consist of textured wall finish, ceramic tile and painted surfaces, which are original and are in poor condition.  Floor finishes included a variety of finishes, which are original and are generally in poor condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are replacements and in good condition.  Issues  reported that the system is not balanced correctly and comfort control over heat and cool.  Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations and monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
fd80524e-3f87-4e3d-b9a2-48d587a3123c,"Police, Garage, Southern CAMPUS","Police, Garage, Southern",10007,1120 27th St.,,Otay Mesa - Nestor,8,32.576136,-117.076531,2015,Poor,37,1146437.38,0,1146437.38,23,1992,Vehicle Facility,General Fund,City Office/Work Yard/Operations,4,Fleet,GARAGE,6293,2014,1800,0,0,1,Site:The site at Southern District Police Garage consists of parking lots and roadways that are in fair condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.,Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab that is in fair condition with minor cracking. Exterior walls are split-faced, unpainted, concrete masonry units with a sealed finish, which are original and in good condition. The roof is painted corrugated steel decking on steel framing in good condition. Painted steel fixed exterior windows are original and in good condition. Exterior doors are painted steel for the main entry and personnel service doors, which are original and in good condition. The roof coverings are built up which are original and in good condition. Drains are original and in good condition. Exterior painted steel finishes are in good condition.","Interior Construction:Painted concrete masonry unit partitions are original and in good condition. Interior metal doors are original and in fair condition, but, need to be painted. The mezzanine is constructed of concrete upon a painted corrugated, steel deck with steel framing that is in good condition. It is served by a steel framed stairway which is in good condition.","Interior Finishes:Interior paint finishes are past their useful life and interior painting is recommended. Floor finishes included a combination of concrete and resilient sheet flooring, which should be replaced. The concrete should be cleaned. Ceiling finishes are painted surfaces which are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly unit heaters which are original and in fair condition. There are six gas infrared heaters in the maintenance bays. One gas furnace and a mini-split heat pump are in the supply room.","Life Safety:Sprinklers and fire protection specialties are present. System components include hard-wired smoke and CO2 detectors, pull stations and wet sprinklers. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems.","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service which we did not assess at this time. There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Other electrical systems include a diesel generator located at the main building, which we did not assess at this time.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #010007, Southern District Police Garage, is a single story, with a mezzanine, 6,293 gross square foot building. The facility was originally built in 1992 and is part of the Police Department and is located in Council District 8. Site:The site at Southern District Police Garage consists of parking lots and roadways that are in fair condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab that is in fair condition with minor cracking. Exterior walls are split-faced, unpainted, concrete masonry units with a sealed finish, which are original and in good condition. The roof is painted corrugated steel decking on steel framing in good condition. Painted steel fixed exterior windows are original and in good condition. Exterior doors are painted steel for the main entry and personnel service doors, which are original and in good condition. The roof coverings are built up which are original and in good condition. Drains are original and in good condition. Exterior painted steel finishes are in good condition. Interior Construction:Painted concrete masonry unit partitions are original and in good condition. Interior metal doors are original and in fair condition, but, need to be painted. The mezzanine is constructed of concrete upon a painted corrugated, steel deck with steel framing that is in good condition. It is served by a steel framed stairway which is in good condition. Interior Finishes:Interior paint finishes are past their useful life and interior painting is recommended. Floor finishes included a combination of concrete and resilient sheet flooring, which should be replaced. The concrete should be cleaned. Ceiling finishes are painted surfaces which are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly unit heaters which are original and in fair condition. There are six gas infrared heaters in the maintenance bays. One gas furnace and a mini-split heat pump are in the supply room. Life Safety:Sprinklers and fire protection specialties are present. System components include hard-wired smoke and CO2 detectors, pull stations and wet sprinklers. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service which we did not assess at this time. There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Other electrical systems include a diesel generator located at the main building, which we did not assess at this time. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
92d1a692-7859-4881-8ecf-1d4922951a88,"Recreation Center, Canyonside CAMPUS","Recreation Center, Canyonside",10008,12350 Black Mountain Rd.,92129,Rancho Penasquitos,6,32.942183,-117.1303,2015,Fair,29,2680601.67,52666.77,2733268.44,23,1992,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,15000,2015,1800,0,0,1,Site:The site at Canyonside Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a single glazing system.  Window operation is smooth.  Exterior doors are coated  aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of split faced concrete masonry units with a stained and sealed finish, and painted stucco surfaces which are original and are in good condition.  There was no access to the roof, system expiration is based on the facility construction date and average roof covering lifecycle..","Interior Construction:Interior concrete masonry unit partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.","Interior Finishes:Wall finishes are a combination of painted surfaces and tile which are original and are in poor condition.  Floor finishes included a combination of carpet, vinyl tile, and hardwood gym flooring which are original and are in poor condition.  The gymnasium flooring should be refinished.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in fair condition.  The gym had unit heaters and exhaust fans which appeared to be original.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, automated fire suppression, monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 800 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report..",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Canyonside Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a single glazing system.  Window operation is smooth.  Exterior doors are coated  aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of split faced concrete masonry units with a stained and sealed finish, and painted stucco surfaces which are original and are in good condition.  There was no access to the roof, system expiration is based on the facility construction date and average roof covering lifecycle.. Interior Construction:Interior concrete masonry unit partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of painted surfaces and tile which are original and are in poor condition.  Floor finishes included a combination of carpet, vinyl tile, and hardwood gym flooring which are original and are in poor condition.  The gymnasium flooring should be refinished.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in fair condition.  The gym had unit heaters and exhaust fans which appeared to be original. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, automated fire suppression, monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 800 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report.. Solar Energy Assessment:No solar energy assessment was performed in this facility."
ebf3650f-d9f5-4f7d-beae-94f79c9df795,"Comfort Station, Carmel Mountain Ranch Park CAMPUS","Comfort Station, Carmel Mountain Ranch Park",10012,10150 Rancho Carmel Dr.,92128,Sabre Springs,5,32.966264,-117.091853,2015,Good,15,55245.81,0,55245.81,21,1994,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,832,2015,1800,0,0,1,"Site:The site at Carmel Mountain Ranch Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not directly associated with the comfort station.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows except for painted metal shutters at the concessions counter which are in good condition.  Exterior doors are painted hollow metal personnel service doors which are original and are in poor condition requiring replacement.  Exterior walls are painted textured concrete masonry units which are original and are in good condition.  Roof coverings are concrete tile which are original and are in poor condition, with numerous broken tiles.",Interior Construction:CMU interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  There are no interior doors.,"Interior Finishes:Wall finishes are painted CMU walls, which are replacements and are in poor condition.  Floor finishes included a combination of sealed concrete and vinyl tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 60 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Carmel Mountain Ranch Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not directly associated with the comfort station.  Pedestrian paving is original and in good condition.  In general the site grading is adequate. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows except for painted metal shutters at the concessions counter which are in good condition.  Exterior doors are painted hollow metal personnel service doors which are original and are in poor condition requiring replacement.  Exterior walls are painted textured concrete masonry units which are original and are in good condition.  Roof coverings are concrete tile which are original and are in poor condition, with numerous broken tiles. Interior Construction:CMU interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  There are no interior doors. Interior Finishes:Wall finishes are painted CMU walls, which are replacements and are in poor condition.  Floor finishes included a combination of sealed concrete and vinyl tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:There are Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 60 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
