campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc115,"Community Resource Center, Tubman-Chavez CAMPUS","Community Resource Center, Tubman-Chavez",10015,415 Euclid,,"Encanto Neighborhoods, Southeastern",4,32.710149,-117.08479,2015,Fair,22,987322.15,671.76,987993.91,21,1994,Community Center,General Fund,Public Facility,,Real Estate Assets,COMMUNITY SERVICE CENTER,7620,2014,1800,0,0,0,"Site:  The site at Tubman-Chavez Community Resource Center consists of parking lots, pedestrian paving, and landscaping, and these are in good condition.  Parking lots appear to be adequate for the facility and in fair condition.  Pedestrian paving is newer and in good condition.  The site landscaping is recently renewed and is in good condition.  The site grading is adequate  Site fencing and gates operate as designed.",Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a concrete slab in good condition.  Exterior walls are painted concrete masonry units with a painted finish, which are original and in good condition.   Exterior single glazed, anodized aluminum windows have been updated in the last ten years.  The window seals are in in good condition.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and in good condition.  Roof coverings are modified bitumen which, are original and beyond their useful life.  Downspouts, drains, and gutters are original and beyond their useful life.",Interior Construction:  Wood framed partitions were upgraded recently.  Millwork and cabinets were recently upgraded and in good condition.  Interior doors are a combination of original and recent replacements which are in good condition.,"Interior Finishes: Wall finishes are painted surfaces which were very recently renewed.  Floor finishes included a combination of carpet and ceramic tile, which were recently renewed.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which were recently renewed.",Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no water heater.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which have been replaced within the last 20 years.  Coils are in poor condition and all units should be programmed for replacement.","Life Safety: Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in poor condition with a fault on the fire alarm panel and badly corroded batteries; appears to suffer from a lack of maintenance.","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"The Tubman-Chavez Community Resource Center, Facility #010015, is a single story 7,620 gross square foot building.  The facility was originally built in 1994 and is part of the Real Estate Assets Department and is located in Council District 4.  This facility has components circa 1986 and the roofing system appears to be older; maybe late 60's or early 70's.  A building finishes renewal was in the process of completion. Site:  The site at Tubman-Chavez Community Resource Center consists of parking lots, pedestrian paving, and landscaping, and these are in good condition.  Parking lots appear to be adequate for the facility and in fair condition.  Pedestrian paving is newer and in good condition.  The site landscaping is recently renewed and is in good condition.  The site grading is adequate  Site fencing and gates operate as designed. Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a concrete slab in good condition.  Exterior walls are painted concrete masonry units with a painted finish, which are original and in good condition.   Exterior single glazed, anodized aluminum windows have been updated in the last ten years.  The window seals are in in good condition.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and in good condition.  Roof coverings are modified bitumen which, are original and beyond their useful life.  Downspouts, drains, and gutters are original and beyond their useful life. Interior Construction:  Wood framed partitions were upgraded recently.  Millwork and cabinets were recently upgraded and in good condition.  Interior doors are a combination of original and recent replacements which are in good condition. Interior Finishes: Wall finishes are painted surfaces which were very recently renewed.  Floor finishes included a combination of carpet and ceramic tile, which were recently renewed.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which were recently renewed. Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no water heater.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which have been replaced within the last 20 years.  Coils are in poor condition and all units should be programmed for replacement. Life Safety: Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in poor condition with a fault on the fire alarm panel and badly corroded batteries; appears to suffer from a lack of maintenance. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
bd05890e-a77b-4d70-80a8-2a7a606db82f,"Comfort Station, Palm Ridge Park CAMPUS","Comfort Station, Palm Ridge Park",10016,751 Firethorn St.,,Otay Mesa - Nestor,8,32.582837,-117.040078,2015,Poor,35,102703.09,14882.22,117585.31,21,1994,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,772,2015,1800,0,0,1,"Site:The site at Comfort Station, Palm Ridge Park is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.  ",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are metal fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of CMU with a painted finish, which are original and are in fair condition.  Roof coverings are concrete tile, which are original and are in good condition.  ",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility,Interior Finishes:Wall finishes consist of painted surfaces which are replacements and are in poor condition.  Floor finishes consist of sealed concrete surfaces which are original and are in poor condition.  Ceiling finishes consist of painted surfaces and are replacements and in fair condition.,Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Comfort Station, Palm Ridge Park is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.   Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are metal fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of CMU with a painted finish, which are original and are in fair condition.  Roof coverings are concrete tile, which are original and are in good condition.   Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility Interior Finishes:Wall finishes consist of painted surfaces which are replacements and are in poor condition.  Floor finishes consist of sealed concrete surfaces which are original and are in poor condition.  Ceiling finishes consist of painted surfaces and are replacements and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
4f7867ca-04be-48b9-833e-72b030587b49,"Community Center, Cesar Chavez (Larson Field) CAMPUS","Community Center, Cesar Chavez (Larson Field)",10019,455 Sycamore Road,92173,San Ysidro,8,32.5467,-117.045374,2015,Good,3,165816.7,45143.85,210960.55,22,1993,Community Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,9655,2015,1800,1,1,0,"Site:The site at Community Center, Cesar Chavez (Larson Field) is generally deemed to be adequate for its current use.  The parking lots are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are coated and utilize a wire mesh glazing system.  Window operation is smooth.  Exterior doors are painted metal doors with wire mesh glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of split-faced CMU with a sealed finish, which are original and are in fair condition.  Roof coverings are a combination of built-up and metal, which are original and in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are generally in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are original and are in poor condition.  Floor finishes consist of vinyl tile, wood flooring and ceramic tile, which are original and are generally in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in fair condition.",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and standpipes.  These systems are provided in the egress areas.  Visually these systems appear to be in fair condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a combination of original and replacement components and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Community Center, Cesar Chavez (Larson Field) is generally deemed to be adequate for its current use.  The parking lots are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are coated and utilize a wire mesh glazing system.  Window operation is smooth.  Exterior doors are painted metal doors with wire mesh glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of split-faced CMU with a sealed finish, which are original and are in fair condition.  Roof coverings are a combination of built-up and metal, which are original and in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are generally in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are original and are in poor condition.  Floor finishes consist of vinyl tile, wood flooring and ceramic tile, which are original and are generally in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in fair condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and standpipes.  These systems are provided in the egress areas.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a combination of original and replacement components and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
e6da9ed5-0fac-452d-90d3-b3fb3e8c9ecd,"Comfort Station, Linda Vista Community Park CAMPUS","Comfort Station, Linda Vista Community Park",10025,7064 Levant St.,92111,Linda Vista,7,32.791653,-117.170042,2015,Poor,30,96131.4,7950,104081.4,21,1994,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,772,2015,1800,0,0,1,"Site:  The site at Linda Vista Community Park Comfort Station is generally deemed to be inadequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted steel gates for the toilet entries and painted metal doors for the additional service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry split-faced units with a sealed finish, which are original and are in fair condition, however graffiti needs to be removed.  The roof framing system is painted wood timbers with plywood deck in poor condition, significant termite activity was observed.  A termite inspection is recommended and 50% roof replacement is likely.  Roof coverings are clay tile, which are original and are in fair condition.  There are a few broken tiles on the edge and the fascia and some beams have insect damage.",Interior Construction:  Interior CMU partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition, repainting is recommended now.  Floor finishes are painted concrete, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 125 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Linda Vista Community Park Comfort Station is generally deemed to be inadequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted steel gates for the toilet entries and painted metal doors for the additional service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry split-faced units with a sealed finish, which are original and are in fair condition, however graffiti needs to be removed.  The roof framing system is painted wood timbers with plywood deck in poor condition, significant termite activity was observed.  A termite inspection is recommended and 50% roof replacement is likely.  Roof coverings are clay tile, which are original and are in fair condition.  There are a few broken tiles on the edge and the fascia and some beams have insect damage. Interior Construction:  Interior CMU partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition, repainting is recommended now.  Floor finishes are painted concrete, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 125 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
8a3e8328-c307-49cd-9818-7aba12c4ae92,"Nature and Visitors Center, Tecolote CAMPUS","Nature and Visitors Center, Tecolote",10030,5180 Tecolote Rd.,92110,Linda Vista,2,32.775599,-117.197512,2015,Good,19,578316.97,7806,586122.97,21,1994,Community Center,General Fund,Public Facility,4,Park And Recreation,OTHER,4860,2015,1800,1,1,1,Site:The site at Tecolote Nature & Visitors Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a laminated glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of split faced concrete masonry units (CMU) with a sealed finish and Cor-Ten metal panels, which are original and are in good condition.  Roof coverings are metal, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior CMU and wood framed partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are a combination of unpainted CMU and painted gypsum board, which are original and are in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in good condition.  Ceiling finishes are painted surfaces and suspended concealed spline acoustic tiles, which are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in fair condition.  The majority of the units were replaced in 2004 when the additions were completed.",Life Safety:Fire protection specialties are present.  System components include: a smoke and CO2 detector in the kitchen and a riser for limited wet sprinklers.  There was no fire alarm panel and no sprinkler heads were observed.  The riser on the exterior had not been inspected.,"Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 250 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution with most components replaced and in good condition.  Branch lighting and wiring are within their expected useful life.  Most panels appeared to be replaced in the original building in 2004 when the classroom, restroom, kitchen, and meeting room were added.","Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Tecolote Nature & Visitors Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a laminated glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of split faced concrete masonry units (CMU) with a sealed finish and Cor-Ten metal panels, which are original and are in good condition.  Roof coverings are metal, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior CMU and wood framed partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are a combination of unpainted CMU and painted gypsum board, which are original and are in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in good condition.  Ceiling finishes are painted surfaces and suspended concealed spline acoustic tiles, which are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in fair condition.  The majority of the units were replaced in 2004 when the additions were completed. Life Safety:Fire protection specialties are present.  System components include: a smoke and CO2 detector in the kitchen and a riser for limited wet sprinklers.  There was no fire alarm panel and no sprinkler heads were observed.  The riser on the exterior had not been inspected. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 250 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution with most components replaced and in good condition.  Branch lighting and wiring are within their expected useful life.  Most panels appeared to be replaced in the original building in 2004 when the classroom, restroom, kitchen, and meeting room were added. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
9fdaa911-4e00-4937-ab3d-cb181b089dc7,"Comfort Station, Tecolote Park CAMPUS","Comfort Station, Tecolote Park",10032,5176 Tecolote Rd.,92110,Linda Vista,2,32.775347,-117.197629,2015,Good,10,34756.28,0,34756.28,21,1994,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,784,2015,1800,0,0,1,"Site:  The site at Tecolote Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Access to the facility includes a ramped sidewalk, which exceeds slope limits for accessibility.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab.  The roof is framed with heavy timber beams and rafters with plywood sheathing..  There are no exterior windows.  Exterior doors are expanded metal mesh gates at the entry of the toilet facility.  The exterior gates are original and are in fair condition with surface corrosion.  Exterior walls are split faced concrete masonry units with a sealed finish, which are original and are in fair condition.  Roof coverings are metal, which are original and are in fair condition.","Interior Construction:  Interior partitions are original and are in fair condition.  There is one painted metal interior door, which is original and are in fair condition needing repainting.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition, renewal should be scheduled for 2019.  Floor finishes are sealed concrete which are original and are in fair condition.  Ceiling finishes are painted surfaces which are replacements and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Tecolote Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Access to the facility includes a ramped sidewalk, which exceeds slope limits for accessibility. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab.  The roof is framed with heavy timber beams and rafters with plywood sheathing..  There are no exterior windows.  Exterior doors are expanded metal mesh gates at the entry of the toilet facility.  The exterior gates are original and are in fair condition with surface corrosion.  Exterior walls are split faced concrete masonry units with a sealed finish, which are original and are in fair condition.  Roof coverings are metal, which are original and are in fair condition. Interior Construction:  Interior partitions are original and are in fair condition.  There is one painted metal interior door, which is original and are in fair condition needing repainting. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition, renewal should be scheduled for 2019.  Floor finishes are sealed concrete which are original and are in fair condition.  Ceiling finishes are painted surfaces which are replacements and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
