campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc112,"Youth and Community Center, City Heights (L) CAMPUS","Youth and Community Center, City Heights (L)",10034,3660 Fairmount Ave.,,Mid-City:  City Heights,9,32.745168,-117.101228,2015,Poor,48,1613997.25,0,1613997.25,35,1980,Community Center,General Fund,Community Service,,Park And Recreation,COMMUNITY SERVICE CENTER,6246,2014,1800,1,1,1,"Site:  The site at Youth and Community Center is generally deemed to be adequate for its current use.  The parking lots, and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is comprised of large freestanding planters, which are replacements, and in good condition.   In general, the site grading is adequate and standing water was observed next to the rear entrance.  There is no site lighting incidental to this building site.  Fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and in good condition.  The window seals are in good condition.  The vinyl frames are coated and utilize a high performance dual-glazed system.  Window operation is smooth.  Exterior doors are painted metal doors.  The exterior doors are replacements and are in good condition.  Exterior walls are painted CMU, which are original and in good condition.  Roof covering is a combination of built-up with gravel on the main high roof, which is original and in poor condition and modified bitumen on the secondary low roof, which is a replacement and in fair condition.  There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are replacements and in good condition.   Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are painted surfaces, which are replacements and in good condition.  Floor finishes include a combination of carpet and vinyl tile, which are replacements and in good condition.  Ceiling finishes are painted surfaces and are replacements and in good condition.    Plumbing: Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  There are roof drains and a rainwater drainage system which discharges onto the driveway at ground level.  No issues were reported to the assessment team.",,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are replacements and in fair condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.","Electrical: Electrical service for the facility is provided by an overhead service supplied by utility primary distribution.  There is an exterior fusible service disconnect with 150 amp fuses rated at 120/240 volts plus an interior main service panelboard, 200 Amp main lugs only, rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Lighting fixtures have T12 lamps.  Branch wiring is original and within its expected useful life.","Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Youth and Community Center is generally deemed to be adequate for its current use.  The parking lots, and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is comprised of large freestanding planters, which are replacements, and in good condition.   In general, the site grading is adequate and standing water was observed next to the rear entrance.  There is no site lighting incidental to this building site.  Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and in good condition.  The window seals are in good condition.  The vinyl frames are coated and utilize a high performance dual-glazed system.  Window operation is smooth.  Exterior doors are painted metal doors.  The exterior doors are replacements and are in good condition.  Exterior walls are painted CMU, which are original and in good condition.  Roof covering is a combination of built-up with gravel on the main high roof, which is original and in poor condition and modified bitumen on the secondary low roof, which is a replacement and in fair condition.  There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are replacements and in good condition.   Interior doors are original and in good condition. Interior Finishes: Wall finishes are painted surfaces, which are replacements and in good condition.  Floor finishes include a combination of carpet and vinyl tile, which are replacements and in good condition.  Ceiling finishes are painted surfaces and are replacements and in good condition.    Plumbing: Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  There are roof drains and a rainwater drainage system which discharges onto the driveway at ground level.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are replacements and in fair condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an overhead service supplied by utility primary distribution.  There is an exterior fusible service disconnect with 150 amp fuses rated at 120/240 volts plus an interior main service panelboard, 200 Amp main lugs only, rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Lighting fixtures have T12 lamps.  Branch wiring is original and within its expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
3ec86bf3-ce69-4018-a27b-e8514b4e4333,"Comfort Station, Views West Park and Snack Bar CAMPUS","Comfort Station, Views West Park and Snack Bar",10048,12958 La Tortola,92129,Rancho Penasquitos,5,32.954617,-117.115969,2015,Good,8,57443.79,0,57443.79,21,1994,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1750,2015,1800,0,0,0,Site:The site at Views West Park Comfort Station and Snack Bar is generally deemed to be adequate for its current use.  The parking lots and roadways are part of the general park.  Pedestrian paving is original and in good condition.  The site landscaping is not associated with the comfort station.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  Many site lighting fixtures have been damaged and need to be repaired or programmed for replacement.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows, there are metal shutters at the concessions area which are original in in good condition.  Exterior doors are painted metal doors for the service doors.  The exterior doors are original and are in good condition.  Exterior walls are textured concrete masonry units with a sealed finish, which are original and are in good condition.  Roof coverings are metal which are original and are in fair condition.",Interior Construction:Sealed CMU Interior partitions are original and are in good condition.  Millwork and cabinets at concessions were not inspected due to lack of access to the area.  There is one painted metal door into the pipe chase in good condition.,Interior Finishes:Wall finishes are sealed concrete masonry units and are original and are in fair condition.  Some graffiti damage in the men’s toilet.  Floor finishes are sealed concrete surfaces and are original and are in poor condition.  Ceiling finishes are sealed wood finishes and are original and in fair condition.,Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Views West Park Comfort Station and Snack Bar is generally deemed to be adequate for its current use.  The parking lots and roadways are part of the general park.  Pedestrian paving is original and in good condition.  The site landscaping is not associated with the comfort station.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  Many site lighting fixtures have been damaged and need to be repaired or programmed for replacement. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows, there are metal shutters at the concessions area which are original in in good condition.  Exterior doors are painted metal doors for the service doors.  The exterior doors are original and are in good condition.  Exterior walls are textured concrete masonry units with a sealed finish, which are original and are in good condition.  Roof coverings are metal which are original and are in fair condition. Interior Construction:Sealed CMU Interior partitions are original and are in good condition.  Millwork and cabinets at concessions were not inspected due to lack of access to the area.  There is one painted metal door into the pipe chase in good condition. Interior Finishes:Wall finishes are sealed concrete masonry units and are original and are in fair condition.  Some graffiti damage in the men’s toilet.  Floor finishes are sealed concrete surfaces and are original and are in poor condition.  Ceiling finishes are sealed wood finishes and are original and in fair condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0e5,"Parking Structure, Carmel Mountain (P&R Converted to Battery Charging) Campus","Parking Structure, Carmel Mountain (P&R Converted to Battery Charging)",10050,10211 Rancho Carmel Dr.,,Carmel Mountain Ranch,5,32.966954,-117.089415,2015,Good,14,780093.64,11044.18,791137.82,21,1994,Parking Garage,General Fund,Public Facility,,Park And Recreation,GARAGE,21553,2014,1800,1,0,1,"Site:The site at Carmel Mountain Parking Structure consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility and are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in poor condition.  The site grading is adequate.  Site lighting appears to be in good condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab at the lower level and pre-stressed double tees with concrete overlay for the upper deck.  Exterior walls are cast-in-place concrete railings with a plaster coating and a painted finish, which are original and in fair condition.  There is no roofing system on this facility.", Interior Construction:There are no interior walls or partitions.,"Interior Finishes:Wall finishes are a combination of unpainted concrete columns, and unpainted concrete masonry units, which are original and in fair condition.  Some areas of efflorescence occur where the wall is retaining soil.  Floor finishes are sealed concrete which are stained and dirty.  The ceiling finish is the unpainted surface of the pre-stressed concrete tees, which are stained from water leaking through the cracks between the tees.",Plumbing:There are no plumbing systems in this facility.,Mechanical:There are no mechanical systems in this facility.,Life Safety:There are no life safety systems in this facility.,"Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  We were unable to access the electrical panel.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and within their expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #010050, the Carmel Mountain Parking Structure, is a two story 21,553 gross square foot building.  The facility was originally built in 1994 and is part of the Real Estate Assets Department and is located in Council District 5. Site:The site at Carmel Mountain Parking Structure consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility and are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in poor condition.  The site grading is adequate.  Site lighting appears to be in good condition and fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab at the lower level and pre-stressed double tees with concrete overlay for the upper deck.  Exterior walls are cast-in-place concrete railings with a plaster coating and a painted finish, which are original and in fair condition.  There is no roofing system on this facility.  Interior Construction:There are no interior walls or partitions. Interior Finishes:Wall finishes are a combination of unpainted concrete columns, and unpainted concrete masonry units, which are original and in fair condition.  Some areas of efflorescence occur where the wall is retaining soil.  Floor finishes are sealed concrete which are stained and dirty.  The ceiling finish is the unpainted surface of the pre-stressed concrete tees, which are stained from water leaking through the cracks between the tees. Plumbing:There are no plumbing systems in this facility. Mechanical:There are no mechanical systems in this facility. Life Safety:There are no life safety systems in this facility. Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  We were unable to access the electrical panel.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and within their expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
314cd95f-b2ba-4c51-8674-ebddb1edc544,"Police Station, Mid City CAMPUS","Police Station, Mid City",10049,4310 Landis St.,,Mid-City:  City Heights,9,32.746778,-117.10131,2015,Fair,23,3777097.9,84795,3861892.9,20,1995,Police Station,General Fund,Semi-Public Facility,1,Police,POLICE STATION,34278,2014,1800,0,0,1,"Site:The site at Mid City Police Station consists of parking lots, roadways and pedestrian paving. Roadways and parking lots appear to be adequate for the facility and are in good condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab on prepared grade in good condition. Exterior walls are concrete masonry units with a stained and sealed finish, which are original and in good condition. The roof structure is a glu-lam and panelized plywood roof in good condition. Exterior windows are a combination of coated aluminum and painted steel which are original and in good condition. The window seals are in good condition. The first floor, low-level windows incorporate bullet-proof glazing. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and in good condition. The roof coverings are modified bitumen, which have been replaced within the last five years. Downspouts, drains and gutters are in good condition.",Interior Construction:Framed and CMU partitions are original and in good condition. Millwork and cabinets are original and in good condition. Interior doors are laminated wood doors which are are original and in good condition.,"Interior Finishes:Wall finishes are a combination of vinyl wall coverings and painted surfaces, which are are original and in fair condition.  Floor finishes included a combination of carpet, which is in poor condition and vinyl tile, which is original and in fair condition and ceramic tile, which is original and in fair condition. Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly packaged roof top units (RTU's) which have been replaced within the last five years.","Life Safety:Sprinklers and fire protection specialties are present. System components include hard-wired smoke and CO2 detectors, pull stations and wet sprinklers. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems.","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1600 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Other electrical systems include a 500KW, 120/208 volt, diesel generator and associated automatic transfer equipment which were found to be original and in good condition.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #010049, Mid City Police Station, is a two-story 34,278 gross square foot building. The facility was originally built in 1995 and is part of the Police Department and is located in Council District 3. Site:The site at Mid City Police Station consists of parking lots, roadways and pedestrian paving. Roadways and parking lots appear to be adequate for the facility and are in good condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab on prepared grade in good condition. Exterior walls are concrete masonry units with a stained and sealed finish, which are original and in good condition. The roof structure is a glu-lam and panelized plywood roof in good condition. Exterior windows are a combination of coated aluminum and painted steel which are original and in good condition. The window seals are in good condition. The first floor, low-level windows incorporate bullet-proof glazing. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and in good condition. The roof coverings are modified bitumen, which have been replaced within the last five years. Downspouts, drains and gutters are in good condition. Interior Construction:Framed and CMU partitions are original and in good condition. Millwork and cabinets are original and in good condition. Interior doors are laminated wood doors which are are original and in good condition. Interior Finishes:Wall finishes are a combination of vinyl wall coverings and painted surfaces, which are are original and in fair condition.  Floor finishes included a combination of carpet, which is in poor condition and vinyl tile, which is original and in fair condition and ceramic tile, which is original and in fair condition. Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly packaged roof top units (RTU's) which have been replaced within the last five years. Life Safety:Sprinklers and fire protection specialties are present. System components include hard-wired smoke and CO2 detectors, pull stations and wet sprinklers. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1600 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Other electrical systems include a 500KW, 120/208 volt, diesel generator and associated automatic transfer equipment which were found to be original and in good condition. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc002,"Nature and Visitor Center, Mission Trails Regional CAMPUS","Nature and Visitor Center, Mission Trails Regional",10051,One Father Junipero Serra Trail,,Tierrasanta,7,32.820137,-117.056794,2015,Good,11,886296.36,15605.39,901901.75,21,1994,Community Center,General Fund,Public Facility,3,Park And Recreation,OTHER,14081,2014,1800,1,0,1,"Site:The site at Mission Trails Regional Nature and Visitor Center consists of parking lots, roadways, and pedestrian paving and these are in good condition.  Parking lots appear to be adequate for the facility and in good condition. Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure: The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a combination of structural concrete slab on prepared grade and wood framed second floor.   Exterior windows are original and in fair condition.  The window seals are in in fair condition.  The aluminum frames are coated and utilize high performance glazing system and the window operation is smooth.  Exterior doors are painted metal with full glaze for the main entry and aluminum sliders for the additional personnel service doors.  The exterior doors are original and in fair condition.  Exterior walls are cultured stone, which are original and in good condition.  Roof coverings are a combination of modified bitumen and standing seam metal, which are original, and in good condition.  Downspouts, drains, and gutters are original and in good condition.","Interior Construction:Partitions, are original and in good condition.  Maintenance is required to assure useful life. Millwork and cabinets are original and in fair condition.  Finally, interior doors are original and in fair condition.","Interior Finishes:Wall finishes are a combination of cultured stone and painted surfaces, which are original and in fair condition.  Floor finishes included a combination of concrete, carpet, and ceramic tile, which are original and in fair condition.  Ceiling finishes are stained wood beams, stained wood decking, and painted surfaces, which are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found during the assessment or reported during the assessment.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) systems are predominately split DX units, which have been replaced within the last ten years.","Life Safety:Sprinklers and fire protection specialties are present. System components include: hard wired smoke detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems.","Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There are multiple disconnects with 800 AMP circuit breakers rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.","Accessibility:An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was performed on this facility. Please refer to the solar energy report sections of this report for details regarding solar energy.,"Facility #010051, Mission Trails Regional Nature and Visitor Center, was originally built in 1994.  The facility is a two-story building measuring approximately 14,081 gross square feet and is primarily used as a park visitor’s center.  The facility is part of the Parks and Recreation Department and is located in Council District 7. Site:The site at Mission Trails Regional Nature and Visitor Center consists of parking lots, roadways, and pedestrian paving and these are in good condition.  Parking lots appear to be adequate for the facility and in good condition. Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure: The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a combination of structural concrete slab on prepared grade and wood framed second floor.   Exterior windows are original and in fair condition.  The window seals are in in fair condition.  The aluminum frames are coated and utilize high performance glazing system and the window operation is smooth.  Exterior doors are painted metal with full glaze for the main entry and aluminum sliders for the additional personnel service doors.  The exterior doors are original and in fair condition.  Exterior walls are cultured stone, which are original and in good condition.  Roof coverings are a combination of modified bitumen and standing seam metal, which are original, and in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:Partitions, are original and in good condition.  Maintenance is required to assure useful life. Millwork and cabinets are original and in fair condition.  Finally, interior doors are original and in fair condition. Interior Finishes:Wall finishes are a combination of cultured stone and painted surfaces, which are original and in fair condition.  Floor finishes included a combination of concrete, carpet, and ceramic tile, which are original and in fair condition.  Ceiling finishes are stained wood beams, stained wood decking, and painted surfaces, which are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found during the assessment or reported during the assessment. Mechanical:The Heating, Ventilation, and Cooling (HVAC) systems are predominately split DX units, which have been replaced within the last ten years. Life Safety:Sprinklers and fire protection specialties are present. System components include: hard wired smoke detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There are multiple disconnects with 800 AMP circuit breakers rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was performed on this facility. Please refer to the solar energy report sections of this report for details regarding solar energy."
421305af-003d-4361-bc63-1affbadb1c9d,"Recreation Center, Rancho Bernardo CAMPUS","Recreation Center, Rancho Bernardo",10052,18448 West Bernardo Dr.,92127,Rancho Bernardo,5,33.048342,-117.076789,2015,Fair,25,2043550.05,45773.63,2089323.68,21,1994,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,14258,2015,1800,1,1,0,Site:The site at Rancho Bernardo Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site is adequate.  Site lighting and security appears to be in fair condition.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in poor condition.  The aluminum frames are anodized and use a single glazing system.  Window operation is smooth.  Exterior doors are painted hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are framed with a combination of stucco with a painted finish, which are original and in need of re-painting Roof coverings are a combination of clay tile and modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in good condition. Millwork and cabinets are original and are in fair condition.  Interior painted wood doors are original and are in good condition.,"Interior Finishes:Wall finishes are paint and tile, which are original and are in good condition.  Floor finishes included a combination of vinyl tile, carpet, ceramic tile, and maple wood gymnasium flooring which are original and in need of replacement and/or re-finishing.  Ceiling finishes are polyurethane on exposed wood structure in the gymnasium, suspended and adhered acoustical tiles and painted surfaces, which are original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Restroom plumbing fixtures are stainless steel.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in poor condition.  Several of the units have been replaced; coils on the original units are in poor condition and should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Rancho Bernardo Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in poor condition.  The aluminum frames are anodized and use a single glazing system.  Window operation is smooth.  Exterior doors are painted hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are framed with a combination of stucco with a painted finish, which are original and in need of re-painting Roof coverings are a combination of clay tile and modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in good condition. Millwork and cabinets are original and are in fair condition.  Interior painted wood doors are original and are in good condition. Interior Finishes:Wall finishes are paint and tile, which are original and are in good condition.  Floor finishes included a combination of vinyl tile, carpet, ceramic tile, and maple wood gymnasium flooring which are original and in need of replacement and/or re-finishing.  Ceiling finishes are polyurethane on exposed wood structure in the gymnasium, suspended and adhered acoustical tiles and painted surfaces, which are original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Restroom plumbing fixtures are stainless steel. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in poor condition.  Several of the units have been replaced; coils on the original units are in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
