campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
48f3546f-2c16-4451-afea-831101e2a8cf,"Annex, Ocean Beach Athletic Area, Jim Howard Hall (L) CAMPUS","Annex, Ocean Beach Athletic Area, Jim Howard Hall (L)",10053,2521 Bacon St.,,Mission Bay Park,2,32.754933,-117.240867,2015,Good,13,145093.9,0,145093.9,20,1995,Athletic Facility,General Fund,Community Service,5,Park And Recreation,RECREATION CENTER,2152,2015,1800,0,0,1,"Site:  The site at Annex, Ocean Beach Athletic Area is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is mature and in good condition.  Site lighting and security appears is associated with the park.",Substructure:  The foundations are comprised of modular unit wood beam framing on pier footings.  The substructure system does not present signs of movement.,"Shell: Floor construction is modular unit wood beam framing on pier footings.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of vertical wood siding with a painted finish, which are original and are in fair condition.  Roof coverings are of a synthetic material in fair condition.  Downspouts and gutters are original and are in fair condition.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes gypsum wallboard with a painted finish, which are original and are in fair condition.  Floor finishes included a combination of carpet and linoleum, which are original and are in fair condition.  Ceiling finishes are consist of gypsum wall board with a painted finish, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not provided.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Annex, Ocean Beach Athletic Area is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is mature and in good condition.  Site lighting and security appears is associated with the park. Substructure:  The foundations are comprised of modular unit wood beam framing on pier footings.  The substructure system does not present signs of movement. Shell: Floor construction is modular unit wood beam framing on pier footings.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of vertical wood siding with a painted finish, which are original and are in fair condition.  Roof coverings are of a synthetic material in fair condition.  Downspouts and gutters are original and are in fair condition. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes gypsum wallboard with a painted finish, which are original and are in fair condition.  Floor finishes included a combination of carpet and linoleum, which are original and are in fair condition.  Ceiling finishes are consist of gypsum wall board with a painted finish, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not provided. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
8f93f123-9484-4036-a622-20955e95be94,"Comfort Station and Snack Bar, Spring Canyon Park CAMPUS","Comfort Station and Snack Bar, Spring Canyon Park",10056,10907 Scripps Poway Parkway,92131,Miramar Ranch North,5,32.934761,-117.092567,2015,Good,11,73688.19,0,73688.19,20,1995,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1600,2015,1800,0,0,1,"Site:The site at Spring Canyon Park Comfort Station & Snack Bar is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the park, not the comfort station.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows except for two steel shutters at the concessions counter which are  original and are in good condition.  Window operation is smooth.  Exterior doors are a chain link gate the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are painted concrete masonry slump block units which are original and are in good condition.  Roof coverings are concrete tile which are original and are in good condition.,Interior Construction:Interior partitions are original and are in good condition  Millwork and cabinets in the concessions area are original and are in good condition.  Two interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of sealed concrete and vinyl tile, which are original and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a point of use heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Spring Canyon Park Comfort Station & Snack Bar is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the park, not the comfort station.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows except for two steel shutters at the concessions counter which are  original and are in good condition.  Window operation is smooth.  Exterior doors are a chain link gate the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are painted concrete masonry slump block units which are original and are in good condition.  Roof coverings are concrete tile which are original and are in good condition. Interior Construction:Interior partitions are original and are in good condition  Millwork and cabinets in the concessions area are original and are in good condition.  Two interior doors are original and are in good condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of sealed concrete and vinyl tile, which are original and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a point of use heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
60aaa084-4d7f-405f-99c5-7f53854c0d9e,Fire Station 43 CAMPUS,Fire Station 43,10057,1590 La Media Rd.,92154,Otay Mesa,8,32.568826,-116.962918,2015,Fair,28,2295675.17,80404.38,2376079.55,20,1995,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,9924,2015,1800,1,1,1,Site:The site at Fire Station #43 is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are painted high performance glazing system.  Window operation is smooth.  Exterior doors are painted metal doors for the main entry and metal doors with metal louvers for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of plaster with a painted finish, which are original and in fair condition.  Roof coverings are a combination of modified bitumen, metal, and asphalt shingles, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are generally in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes included a variety of finishes, which are original and are generally in fair condition.  Ceiling finishes are stained wood beams and acoustical tiles, and are original and generally in fair condition.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of PVC and wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.  However, units are beyond their expected useful life and should be programmed for replacement.",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and wet sprinklers.  These systems are provided in the egress areas.  Visually these systems appear to be in fair condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Station #43 is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are painted high performance glazing system.  Window operation is smooth.  Exterior doors are painted metal doors for the main entry and metal doors with metal louvers for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of plaster with a painted finish, which are original and in fair condition.  Roof coverings are a combination of modified bitumen, metal, and asphalt shingles, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are generally in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes included a variety of finishes, which are original and are generally in fair condition.  Ceiling finishes are stained wood beams and acoustical tiles, and are original and generally in fair condition. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of PVC and wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.  However, units are beyond their expected useful life and should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and wet sprinklers.  These systems are provided in the egress areas.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc09e,"Comfort Station, Dana Center Campus","Comfort Station, Dana Center",10058,1775 Chatsworth Blvd.,,Peninsula,2,32.732398,-117.232889,2015,Good,13,38082.91,739.65,38822.56,21,1994,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,890,2014,1800,0,0,1,Site:  The site at 1775 Chatsworth Boulevard is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   No exterior windows are present, though ventilation openings are provided.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are concrete block with a stained and sealed finish, which are original and in good condition.  Roof coverings are modified bitumen which are original and are in good condition.  Downspouts, drains, and gutters are not present.","Interior Construction:  Interior partitions are original and in good condition.  Millwork, cabinets, and, interior doors are not present.","Interior Finishes: Wall finishes are painted surfaces, which are replacements and in good condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted structure are original, and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with one point of use water heater.  Sanitary sewer piping is comprised of cast iron.  No issues were reported to the assessment team.,"Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety: Sprinklers and fire protection specialties are not present.,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 125 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #10058, Park, Dana Center and Turf, was originally built in 1994.  The facility is a one-story building measuring approximately 890 gross square feet and is primarily used as a comfort station and concession stand facility.  The facility is part of the Park and Recreation - Developed Regional and is located in Council District 2.   Site:  The site at 1775 Chatsworth Boulevard is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   No exterior windows are present, though ventilation openings are provided.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are concrete block with a stained and sealed finish, which are original and in good condition.  Roof coverings are modified bitumen which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in good condition.  Millwork, cabinets, and, interior doors are not present. Interior Finishes: Wall finishes are painted surfaces, which are replacements and in good condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted structure are original, and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with one point of use water heater.  Sanitary sewer piping is comprised of cast iron.  No issues were reported to the assessment team. Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety: Sprinklers and fire protection specialties are not present. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 125 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
522dcbbb-29cc-4d82-9331-c861b136d92e,"House Of Pacific Relations, Hungary","House Of Pacific Relations, Hungary",10059,#Pan American Plaza,,Balboa Park,3,32.728884,-117.151937,2015,Fair,22,61351.8,4071.6,65423.4,20,1995,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,936,2015,1800,0,0,1,"Site:The site at House Of Pacific Relations, Hungary/Czechoslovakia is generally deemed to be adequate for its current use.  The parking lots are roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  ",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The vinyl frames are painted and utilize a dual-pane glazing system with false grille patterns.  Window operation is smooth.  Exterior doors are wood French doors for the main entry and wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are original and are in fair condition.  ",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in fair condition.  Floor finishes consist of stone tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX unit, which is original and in poor condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House Of Pacific Relations, Hungary/Czechoslovakia is generally deemed to be adequate for its current use.  The parking lots are roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.   Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The vinyl frames are painted and utilize a dual-pane glazing system with false grille patterns.  Window operation is smooth.  Exterior doors are wood French doors for the main entry and wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are original and are in fair condition.   Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in fair condition.  Floor finishes consist of stone tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX unit, which is original and in poor condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc047,"Comfort Station, 39th Street Neighborhood Park Campus","Comfort Station, 39th Street Neighborhood Park",10065,3901- Adams Ave.,,Mid-City: Normal Heights,3,32.76305,-117.110939,2015,Poor,68,1106208.16,849.6,1107057.76,33,1982,Comfort Station,General Fund,Public Facility,,Park And Recreation,OFFICE,2777,2014,1800,0,0,1,Site:The site at 39th Street Neighborhood Park is generally deemed to be inadequate for its current use.  The parking lots and pedestrian paving are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in fair condition.  The window seals are in fair condition.  Exterior doors are aluminum for the main entry.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of painted concrete block and wood siding with a stained and sealed finish which are original and in fair condition.  Roof coverings are modified bitumen which is original and is in fair condition.  Drains are original and in fair condition.,"Interior Construction:Interior partitions, are original and in poor condition.  Millwork and cabinets are original and in poor condition.   Interior doors are original and in poor condition.","Interior Finishes:Wall finishes are painted surfaces, which are original and in poor condition.  Floor finishes included a combination of carpet, terrazzo, and asbestos tiles, which are original and in good condition.  Ceiling finishes are texture and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's), which are original and in poor condition.  Coils on the condensers were damaged and the units were in generally poor condition and the units should be programmed for replacement.  Ductwork on the roof was rusty, disconnected and should be programmed for replacement",Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main switchboard which was not accessible for inspection. Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring is original and is within their expected useful life.,"Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #010065, 39th Street Neighborhood Park, was originally built in 1982.  The facility is a one-story building measuring approximately 2,777 gross square feet and is primarily used as an administration facility.  The facility is part of the Park and Recreation – Community I Department and is located in Council District 3. Site:The site at 39th Street Neighborhood Park is generally deemed to be inadequate for its current use.  The parking lots and pedestrian paving are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in fair condition.  The window seals are in fair condition.  Exterior doors are aluminum for the main entry.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of painted concrete block and wood siding with a stained and sealed finish which are original and in fair condition.  Roof coverings are modified bitumen which is original and is in fair condition.  Drains are original and in fair condition. Interior Construction:Interior partitions, are original and in poor condition.  Millwork and cabinets are original and in poor condition.   Interior doors are original and in poor condition. Interior Finishes:Wall finishes are painted surfaces, which are original and in poor condition.  Floor finishes included a combination of carpet, terrazzo, and asbestos tiles, which are original and in good condition.  Ceiling finishes are texture and are original and in fair condition. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's), which are original and in poor condition.  Coils on the condensers were damaged and the units were in generally poor condition and the units should be programmed for replacement.  Ductwork on the roof was rusty, disconnected and should be programmed for replacement Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main switchboard which was not accessible for inspection. Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring is original and is within their expected useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
3539ec05-60ff-45e2-9337-7c18e1e218d6,"Comfort Station, Carmel Creek Neighborhood Pk. CAMPUS","Comfort Station, Carmel Creek Neighborhood Pk.",10077,4260 Carmel Center Rd.,92130,Carmel Valley,1,32.951897,-117.224756,2015,Good,11,27922.5,0,27922.5,20,1995,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,625,2015,1800,0,0,1,Site:The site at Carmel Creek Neighborhood Park Comfort Station.is generally deemed to be adequate for its current use.  There is no parking or roadways associated with the comfort station. There is no landscaping associated with the comfort station.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are hollow metal for service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete slump block masonry units with a sealed finish, which are original and are in good condition.  Roof coverings are concrete barrel tile in original and are in good condition.  There are no downspouts, drains, or gutters.",Interior Construction:Interior partitions are original painted concrete masonry units and are in good condition.  There are no interior doors.,Interior Finishes:Wall finishes are painted concrete masonry units which are original and are in fair condition.  The floor finish is an epoxy coated floor paint which is delaminating from the concrete surface throughout the toilet and storage areas which is original and are in poor condition.  Ceiling finishes are painted surfaces which have been updated numerous times and are in fair condition.,Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Restroom plumbing fixtures are stainless steel.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not provided.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution most components are original and in fair condition.  Branch lighting and wiring are within their useful life and most fluorescent light fixtures have been retrofitted with electronic ballast and use T8 lamps.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Carmel Creek Neighborhood Park Comfort Station.is generally deemed to be adequate for its current use.  There is no parking or roadways associated with the comfort station. There is no landscaping associated with the comfort station.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are hollow metal for service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete slump block masonry units with a sealed finish, which are original and are in good condition.  Roof coverings are concrete barrel tile in original and are in good condition.  There are no downspouts, drains, or gutters. Interior Construction:Interior partitions are original painted concrete masonry units and are in good condition.  There are no interior doors. Interior Finishes:Wall finishes are painted concrete masonry units which are original and are in fair condition.  The floor finish is an epoxy coated floor paint which is delaminating from the concrete surface throughout the toilet and storage areas which is original and are in poor condition.  Ceiling finishes are painted surfaces which have been updated numerous times and are in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Restroom plumbing fixtures are stainless steel. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not provided. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution most components are original and in fair condition.  Branch lighting and wiring are within their useful life and most fluorescent light fixtures have been retrofitted with electronic ballast and use T8 lamps. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
