campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
5bf0ab73-1884-4594-949f-2181c38bdf01,"Engineering and Development, Laboratory, Materials Testing CAMPUS","Engineering and Development, Laboratory, Materials Testing",10082,9515 Aero Dr.,,Tierrasanta,7,32.807364,-117.124256,2015,Good,19,1036658.09,1700.25,1038358.34,20,1995,Laboratory,General Fund,City Office/Work Yard/Operations,3,Public Works,OFFICE,9564,2015,1800,1,1,0,"Site:  The site at Engineering and Development, Laboratory, Materials Tests is generally deemed to be adequate for its current use.  The parking lots and roadways are generally in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are coated and utilize a single pane glazing system.  Window operation is smooth.  Exterior doors are steel doors with glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are exposed CMU with a sealed finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:  Interior partitions are original and are in poor condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of ceramic tile and concrete with a sealed finish, which are original and are in fair condition.  Ceiling finishes are a combination of acoustical tile and painted surfaces, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and in fair condition.  Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Engineering and Development, Laboratory, Materials Tests is generally deemed to be adequate for its current use.  The parking lots and roadways are generally in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are coated and utilize a single pane glazing system.  Window operation is smooth.  Exterior doors are steel doors with glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are exposed CMU with a sealed finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior partitions are original and are in poor condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of ceramic tile and concrete with a sealed finish, which are original and are in fair condition.  Ceiling finishes are a combination of acoustical tile and painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and in fair condition.  Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
ce1d73c3-a6d5-4402-bff9-9f260be2e525,"Engineering and Development, Offices, Materials Testing CAMPUS","Engineering and Development, Offices, Materials Testing",10083,9491 Aero Dr.,,Kearny Mesa,7,32.807628,-117.124033,2015,Good,19,571347.59,11868.75,583216.34,20,1995,Laboratory,General Fund,City Office/Work Yard/Operations,3,Public Works,OFFICE,5316,2015,1800,1,1,0,"Site:  The site at Engineering and Development, Offices is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are coated and utilize a single pane glazing system.  Window operation is smooth.  Exterior doors are steel doors with glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are exposed CMU with a sealed finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:  Interior partitions are original and are in poor condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of carpet and resilient flooring, which are original and are in fair condition.  Ceiling finishes are a combination of acoustical tile and painted surfaces, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top unit (RTU), which is original and in fair condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Engineering and Development, Offices is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are coated and utilize a single pane glazing system.  Window operation is smooth.  Exterior doors are steel doors with glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are exposed CMU with a sealed finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior partitions are original and are in poor condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of carpet and resilient flooring, which are original and are in fair condition.  Ceiling finishes are a combination of acoustical tile and painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top unit (RTU), which is original and in fair condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
37563d86-903b-451d-9d71-a46699a0486e,"Library, Rancho Bernardo CAMPUS","Library, Rancho Bernardo",10084,17110 Bernardo Center Dr.,92127,Rancho Bernardo,5,33.024919,-117.075408,2015,Poor,30,5531264.75,6125.25,5537390,20,1995,Library,General Fund,Public Facility,3,Library,LIBRARY,23000,2015,1800,1,1,0,Site:  The site at Rancho Bernardo Library is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system in fixed position.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of EIFS with a painted finish, which are original and are in good condition.  Roof coverings are modified bitumen which are replacements and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.","Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.","Interior Finishes:Wall finishes are a combination of paint, tile, and stained wood veneer panels which are original and are in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in poor condition.  Coils are in poor condition and the units should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.  Wall-Pac light fixtures in the main floor were reportedly failing and parts to effect repairs were not available.,Accessibility: An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Rancho Bernardo Library is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system in fixed position.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of EIFS with a painted finish, which are original and are in good condition.  Roof coverings are modified bitumen which are replacements and are in good condition.  Downspouts, drains, and gutters are original and are in good condition. Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of paint, tile, and stained wood veneer panels which are original and are in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in poor condition.  Coils are in poor condition and the units should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.  Wall-Pac light fixtures in the main floor were reportedly failing and parts to effect repairs were not available. Accessibility: An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
3ec86bf3-ce69-4018-a27b-e8514b4e4334,"Comfort Station, Ski Beach (Middle Ski Beach) CAMPUS","Comfort Station, Ski Beach (Middle Ski Beach)",10085,3101 Ingraham St.,,Mission Bay Park,2,32.776364,-117.233447,2015,Good,11,21675.52,0,21675.52,19,1996,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,530,2015,1800,0,0,0,"Site:  The site at Comfort Station, Ski Beach (middle) is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors steel bar gates with a painted finish for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry with a sealed finish, which are original and are in fair condition.  Roof coverings are a sealed concrete deck are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.,"Interior Finishes:Wall finishes consist of concrete masonry with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes are cast-in-place concrete with painted surfaces and is original and in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel with the main beaker located at another facility on site. Panel is rated at  120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility. ,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Ski Beach (middle) is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors steel bar gates with a painted finish for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry with a sealed finish, which are original and are in fair condition.  Roof coverings are a sealed concrete deck are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition. Interior Finishes:Wall finishes consist of concrete masonry with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes are cast-in-place concrete with painted surfaces and is original and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel with the main beaker located at another facility on site. Panel is rated at  120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility.  Solar Energy Assessment:No solar energy assessment was performed in this facility. "
3ec86bf3-ce69-4018-a27b-e8514b4e4335,"Comfort Station, Ventura Point CAMPUS","Comfort Station, Ventura Point",10086,1215 West Mission Bay Dr.,,Mission Bay Park,2,32.770067,-117.244258,2015,Good,11,23559.2,5757,29316.2,19,1996,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,700,2015,1800,0,0,0,"Site:  The site at Comfort Statin, Ventura Point is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors consist of steel bar gates at main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry with a sealed finish, which are original and are in fair condition.  Roof coverings are tile shake which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  ,"Interior Finishes:Wall finishes consist of CMU with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in fair condition.  Ceiling finishes are painted wood surfaces, are original and in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility. ,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Statin, Ventura Point is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors consist of steel bar gates at main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry with a sealed finish, which are original and are in fair condition.  Roof coverings are tile shake which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.   Interior Finishes:Wall finishes consist of CMU with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in fair condition.  Ceiling finishes are painted wood surfaces, are original and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility.  Solar Energy Assessment:No solar energy assessment was performed in this facility. "
3ec86bf3-ce69-4018-a27b-e8514b4e4336,"Comfort Station, North De Anza CAMPUS","Comfort Station, North De Anza",10087,2885 N. Mission Bay Dr.,92109,Mission Bay Park,2,32.797075,-117.21395,2015,Good,6,27664.4,0,27664.4,19,1996,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,970,2015,1800,0,0,0,"Site:  The site at North De Anza Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park and not the comfort station.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal doors for the service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry slump block units with a painted finish, which are original and are in good condition.  Roof construction is wood framing in good condition.  Roof coverings are asphalt shingles, which are original and are in fair condition.","Interior Construction:  Interior CMU partitions with perforated metal panels at the upper level are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or casework.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are replacement sealed concrete and are in fair condition.  Ceiling finishes are painted surfaces in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.  The electrical system is a combination of original and replacement components, which are deteriorating due to environmental conditions and should be programmed for replacement.",Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at North De Anza Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park and not the comfort station.  Pedestrian paving is original and in good condition.  In general the site grading is adequate. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal doors for the service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry slump block units with a painted finish, which are original and are in good condition.  Roof construction is wood framing in good condition.  Roof coverings are asphalt shingles, which are original and are in fair condition. Interior Construction:  Interior CMU partitions with perforated metal panels at the upper level are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or casework. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are replacement sealed concrete and are in fair condition.  Ceiling finishes are painted surfaces in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.  The electrical system is a combination of original and replacement components, which are deteriorating due to environmental conditions and should be programmed for replacement. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
e3b159ec-f08b-40dd-962f-9fecb2ed0c61,"Gymnasium, Mid City Community CAMPUS","Gymnasium, Mid City Community",10088,4302 Landis St.,,Mid-City:  City Heights,9,32.746707,-117.101487,2015,Good,19,1073998.39,6824.25,1080822.64,19,1996,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,10000,2015,1800,1,1,1,Site:  The site at Gymnasium Mid City Community is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are aluminum storefront doors for the main entry. The exterior doors are original and are in fair condition.  Exterior walls are a combination of split faced CMU with a painted finish and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are a combination of painted surfaces and ceramic tile, which are original and are in poor condition.  Floor finishes included a combination of wood, sealed concrete and resilient flooring, which are original and are in fair condition.  Ceiling finishes are painted surfaces, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top unit (RTU), which are original and in poor condition.  There are also 4 evaporative coolers over the Gym area in poor condition.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations and wet sprinklers. These systems are provided in the egress areas.  Visually these systems appear to be in fair condition.",Electrical:The Police garage facility houses all electrical distribution components.  Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1600 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch lighting and wiring are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Gymnasium Mid City Community is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are aluminum storefront doors for the main entry. The exterior doors are original and are in fair condition.  Exterior walls are a combination of split faced CMU with a painted finish and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of painted surfaces and ceramic tile, which are original and are in poor condition.  Floor finishes included a combination of wood, sealed concrete and resilient flooring, which are original and are in fair condition.  Ceiling finishes are painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top unit (RTU), which are original and in poor condition.  There are also 4 evaporative coolers over the Gym area in poor condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations and wet sprinklers. These systems are provided in the egress areas.  Visually these systems appear to be in fair condition. Electrical:The Police garage facility houses all electrical distribution components.  Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1600 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
