campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
d152ba42-d250-466a-ba90-b5ee8e126c16,"Pool, Tierrasanta Community CAMPUS","Pool, Tierrasanta Community",10093,12238 Clairemont Mesa Blvd.,,Tierrasanta,7,32.830339,-117.087372,2015,Fair,27,3088679.24,58192.92,3146872.16,19,1996,Swimming Pool,General Fund,Public Facility,4,Park And Recreation,SWIMMING POOL,14581,2015,1800,1,1,0,Site:  The site at Tierrasanta Community Pool is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,"Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. However, the outdoor pool showed evidence of significant signs of movement due to non-uniform settlement.","Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a dual-pane glazing system.  Window operation is smooth.  Exterior doors are aluminum storefront doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of CMU with a painted fiberglass and plaster finish, which are original and are in fair condition.  Roof coverings are a combination of modified bitumen  in poor condition and standing seam metal which are original and is in good condition.  Downspouts, drains, and gutters are original and are in poor condition.",Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are a combination of paint and tile, and which are original and are in poor and fair condition respectively.  Floor finishes included a combination of an epoxy finish on a wood subfloor and carpet, which are original and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are original and in poor condition.  ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility. ,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Tierrasanta Community Pool is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. However, the outdoor pool showed evidence of significant signs of movement due to non-uniform settlement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a dual-pane glazing system.  Window operation is smooth.  Exterior doors are aluminum storefront doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of CMU with a painted fiberglass and plaster finish, which are original and are in fair condition.  Roof coverings are a combination of modified bitumen  in poor condition and standing seam metal which are original and is in good condition.  Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of paint and tile, and which are original and are in poor and fair condition respectively.  Floor finishes included a combination of an epoxy finish on a wood subfloor and carpet, which are original and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are original and in poor condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility.  Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
dfed2f56-c10e-4b1e-a533-dbd664adc392,"Fleet-Equip. Div., Wash, Vehicle, Automated, Chollas CAMPUS","Fleet-Equip. Div., Wash, Vehicle, Automated, Chollas",10094,2740 Caminito Chollas,92105,Mid-City:  Eastern Area,4,32.733851,-117.070533,2015,Poor,64,551896.46,0,551896.46,19,1996,Vehicle Facility,General Fund,City Office/Work Yard/Operations,4,Fleet,VEHICLE MAINTENANCE,2175,2016,1800,0,1,0,Site:The site at Vehicle Automated Wash Rack is generally deemed to be inadequate for its current use.  This facility is at the Chollas Public Works Yard and shares the site systems with the yard.  The roadways are in poor condition.  In general the site grading is adequate.  Site lighting and security are not present.,Substructure:The foundations are comprised of slab on grade in poor condition.,"Shell:This facility is a pre-fabricated metal structure. Exterior doors are a hollow metal door and one overhead roll-up door, both in poor condition. Exterior walls are painted metal panels, which are original and heavily rusted. The roof coverings are metal preformed panels, which are original and in poor condition.  Downspouts and gutters are original and appear in fair condition.",Interior Construction:There is no interior construction at this facility.,"Interior Finishes:There are no interior wall finishes, only the factory finished metal panels in poor condition.  Floor finish is sealed concrete, which is original and in poor condition.  There are no ceiling finishes, only the exposed unfinished structure, in poor condition.",Plumbing:Plumbing fixtures are not present. Domestic water distribution is provided by PVC piping for wash equipment. A need to replace these systems will arise if the facility is to be replaced.,"Mechanical:Heating, Ventilation, and Cooling (HVAC) is limited to wall exhaust fans which are original and in poor condition.",Life Safety:Sprinklers and fire protection specialties are not provided.,"Electrical:Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There is a main disconnect with a 400 AMP panel and circuit breaker rated at 480 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and within their expected useful life, but in poor condition, a need to replace these systems will arise if the facility is to be replaced.",Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Vehicle Automated Wash Rack is generally deemed to be inadequate for its current use.  This facility is at the Chollas Public Works Yard and shares the site systems with the yard.  The roadways are in poor condition.  In general the site grading is adequate.  Site lighting and security are not present. Substructure:The foundations are comprised of slab on grade in poor condition. Shell:This facility is a pre-fabricated metal structure. Exterior doors are a hollow metal door and one overhead roll-up door, both in poor condition. Exterior walls are painted metal panels, which are original and heavily rusted. The roof coverings are metal preformed panels, which are original and in poor condition.  Downspouts and gutters are original and appear in fair condition. Interior Construction:There is no interior construction at this facility. Interior Finishes:There are no interior wall finishes, only the factory finished metal panels in poor condition.  Floor finish is sealed concrete, which is original and in poor condition.  There are no ceiling finishes, only the exposed unfinished structure, in poor condition. Plumbing:Plumbing fixtures are not present. Domestic water distribution is provided by PVC piping for wash equipment. A need to replace these systems will arise if the facility is to be replaced.  Mechanical:Heating, Ventilation, and Cooling (HVAC) is limited to wall exhaust fans which are original and in poor condition. Life Safety:Sprinklers and fire protection specialties are not provided. Electrical:Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There is a main disconnect with a 400 AMP panel and circuit breaker rated at 480 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and within their expected useful life, but in poor condition, a need to replace these systems will arise if the facility is to be replaced. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
138cee4b-9cf7-45f1-8406-d678b3ca6d90,"Fleet-Equip. Div., Wash Rack, Vehicle, Automated, Central, 20th. and B.(R) CAMPUS","Fleet-Equip. Div., Wash Rack, Vehicle, Automated, Central, 20th. and B.(R)",10095,1210 Caminito Centro,92102,Greater Golden Hill,3,32.718954,-117.146309,2015,Poor,97,695046.71,0,695046.71,19,1996,Vehicle Facility,General Fund,City Office/Work Yard/Operations,3,Fleet,VEHICLE MAINTENANCE,2175,2016,1800,0,1,0,Site:The site at Vehicle Automated Wash Rack is generally deemed to be inadequate for it’s current use.  This facility is at the Central Public Works Yard and shares site features with the yard.  The roadways are in poor condition.  In general the site grading is adequate.  Site lighting and security are not part of this facility.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:This facility is a pre-fabricated metal structure. Exterior doors are hollow metal for the personnel service doors.  The exterior doors are original and in poor condition.  Exterior walls are painted metal panels, which are original and in poor condition.  Roof coverings are preformed metal panels, which are in poor condition. Downspouts and gutters appear to be in fair condition but are recommended to be replaced with roof coverings.","Interior Construction:There is no interior construction at this facility.Interior Finishes:Wall finish is unfinished metal panels which are original and in poor condition.  Floor finish is concrete, which is original and in poor condition.  Ceiling finish is exposed unfinished structure and is original and in poor condition.",,Plumbing:Plumbing fixtures are not present. Domestic water distribution is provided by PVC piping for wash equipment; a need to replace these systems will arise if the facility is to be replaced.,"Mechanical:Heating, Ventilation, and Cooling (HVAC) is limited to wall exhaust fans which are original and in poor condition.",Life Safety:Sprinklers and fire protection specialties are not provided.,Electrical:Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There is a 200 AMP exterior main disconnect with a 400 AMP interior panel and circuit breaker rated at 480 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and within their expected useful life but in poor condition; a need to replace these systems will arise if the facility is to be replaced.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Vehicle Automated Wash Rack is generally deemed to be inadequate for it’s current use.  This facility is at the Central Public Works Yard and shares site features with the yard.  The roadways are in poor condition.  In general the site grading is adequate.  Site lighting and security are not part of this facility. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:This facility is a pre-fabricated metal structure. Exterior doors are hollow metal for the personnel service doors.  The exterior doors are original and in poor condition.  Exterior walls are painted metal panels, which are original and in poor condition.  Roof coverings are preformed metal panels, which are in poor condition. Downspouts and gutters appear to be in fair condition but are recommended to be replaced with roof coverings. Interior Construction:There is no interior construction at this facility.Interior Finishes:Wall finish is unfinished metal panels which are original and in poor condition.  Floor finish is concrete, which is original and in poor condition.  Ceiling finish is exposed unfinished structure and is original and in poor condition. Plumbing:Plumbing fixtures are not present. Domestic water distribution is provided by PVC piping for wash equipment; a need to replace these systems will arise if the facility is to be replaced. Mechanical:Heating, Ventilation, and Cooling (HVAC) is limited to wall exhaust fans which are original and in poor condition. Life Safety:Sprinklers and fire protection specialties are not provided. Electrical:Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There is a 200 AMP exterior main disconnect with a 400 AMP interior panel and circuit breaker rated at 480 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and within their expected useful life but in poor condition; a need to replace these systems will arise if the facility is to be replaced. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility"
56ae8499-34ea-42ed-b3b9-52c96e854857,"Fleet-Equip. Div., Wash, Vehicle, Automated, Rose Canyon CAMPUS","Fleet-Equip. Div., Wash, Vehicle, Automated, Rose Canyon",10096,3775 Morena Blvd.,92109,Clairemont Mesa,2,32.808852,-117.215575,2015,Poor,96,495681.41,0,495681.41,19,1996,Vehicle Facility,General Fund,City Office/Work Yard/Operations,4,Fleet,VEHICLE MAINTENANCE,2175,2016,1800,0,1,0,Site:The site at Vehicle Automated Wash Rack is generally deemed to be inadequate for it’s current use.  This facility is at the Rose Canyon Public Works Yard and shares site features with the yard.  The roadways are in poor condition. In general the site grading is adequate.  Site lighting and security are not present.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement nevertheless; a need to replace these systems will arise if the facility is to be replaced.,"Shell:This facility is a pre-fabricated metal structure. Exterior doors are hollow metal for the personnel service doors.  The exterior doors are original and in poor condition.  Exterior walls are painted metal panels, which are original and heavily rusted. The exterior metal panels are in poor condition.  Roof coverings are metal preformed panels, which are original and in poor condition.  Downspouts and gutters are original and appear in fair condition.",Interior Construction:There is no interior construction at this facility.,"Interior Finishes:Wall finish is factory finished metal panels which are original and in poor condition.  Floor finish is sealed concrete, which is original and in poor condition.  Ceiling finish is exposed unfinished structure and is original and in poor condition.",Plumbing:Plumbing fixtures are not present. Domestic water distribution is provided by PVC piping for wash equipment. A need to replace these systems will arise if the facility is to be replaced.,"Mechanical:Heating, Ventilation, and Cooling (HVAC) is limited to wall exhaust fans, which are original and in poor condition.",Life Safety:Sprinklers and fire protection specialties are not provided.,Electrical:Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There is a main disconnect with a 400 AMP panel and circuit breaker rated at 480 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and within their expected useful life but in poor condition.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility,"Site:The site at Vehicle Automated Wash Rack is generally deemed to be inadequate for it’s current use.  This facility is at the Rose Canyon Public Works Yard and shares site features with the yard.  The roadways are in poor condition. In general the site grading is adequate.  Site lighting and security are not present. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement nevertheless; a need to replace these systems will arise if the facility is to be replaced. Shell:This facility is a pre-fabricated metal structure. Exterior doors are hollow metal for the personnel service doors.  The exterior doors are original and in poor condition.  Exterior walls are painted metal panels, which are original and heavily rusted. The exterior metal panels are in poor condition.  Roof coverings are metal preformed panels, which are original and in poor condition.  Downspouts and gutters are original and appear in fair condition. Interior Construction:There is no interior construction at this facility.   Interior Finishes:Wall finish is factory finished metal panels which are original and in poor condition.  Floor finish is sealed concrete, which is original and in poor condition.  Ceiling finish is exposed unfinished structure and is original and in poor condition. Plumbing:Plumbing fixtures are not present. Domestic water distribution is provided by PVC piping for wash equipment. A need to replace these systems will arise if the facility is to be replaced. Mechanical:Heating, Ventilation, and Cooling (HVAC) is limited to wall exhaust fans, which are original and in poor condition. Life Safety:Sprinklers and fire protection specialties are not provided. Electrical:Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There is a main disconnect with a 400 AMP panel and circuit breaker rated at 480 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and within their expected useful life but in poor condition. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility"
7f41781a-7326-4406-b906-08effc73679e,"Comfort Station, Hourglass Field Park (L)(No CAMPUS","Comfort Station, Hourglass Field Park (L)(No",10097,9490 Gold Coast Dr.,92126,Mira Mesa,6,32.906523,-117.122286,2015,Good,3,8127,5925,14052,19,1996,Comfort Station,General Fund,Public Facility,6,Park And Recreation,COMFORT STATION,1200,2016,1800,0,1,0,Site:The site at Hourglass Field Park Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in fair condition.  The planter areas have been filled in with concrete.,Substructure:The foundations are comprised of slab on grade.  There are minimal signs of movement.,"Shell:The two metal rollup windows are in good condition.  The acrylic skylights are in good condition and no signs of leaking are present.  Exterior doors at the restrooms are steel gates with expanded metal mesh.  The exterior doors are original and are in fair condition.  The other exterior doors are fire rated metal clad doors and are in fair condition.  Exterior walls are CMU and are in good condition. Roof coverings are clay barrel which are original and in fair condition, except for some repair needed to the roof to replace some broken and missing clay tiles.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in good condition.  Toilet partitions and bathroom accessories are original and are in fair condition.  ,"Interior Finishes:Wall finishes are factory coated CMU. All the restrooms have an anti graffiti coating applied to the CMU, and is in need of renewal.  Floor finishes are not present as the floor is concrete.  Ceiling finish is painted structure and is in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:Heating, Ventilation, and Cooling (HVAC) are not present.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 480/277 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life. There are a couple of minor lighting maintenance issues observed with deficiencies noted in the report.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Hourglass Field Park Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in fair condition.  The planter areas have been filled in with concrete. Substructure:The foundations are comprised of slab on grade.  There are minimal signs of movement. Shell:The two metal rollup windows are in good condition.  The acrylic skylights are in good condition and no signs of leaking are present.  Exterior doors at the restrooms are steel gates with expanded metal mesh.  The exterior doors are original and are in fair condition.  The other exterior doors are fire rated metal clad doors and are in fair condition.  Exterior walls are CMU and are in good condition. Roof coverings are clay barrel which are original and in fair condition, except for some repair needed to the roof to replace some broken and missing clay tiles.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in good condition.  Toilet partitions and bathroom accessories are original and are in fair condition.   Interior Finishes:Wall finishes are factory coated CMU. All the restrooms have an anti graffiti coating applied to the CMU, and is in need of renewal.  Floor finishes are not present as the floor is concrete.  Ceiling finish is painted structure and is in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:Heating, Ventilation, and Cooling (HVAC) are not present. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 480/277 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life. There are a couple of minor lighting maintenance issues observed with deficiencies noted in the report. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
dda8cd3b-0648-454b-a8ff-787b578f79a7,House Of Charm and Mingei Museum and Old Globe Theater (L) CAMPUS,House Of Charm and Mingei Museum and Old Globe Theater (L),10099,1439 El Prado,92101,Balboa Park,3,32.731214,-117.151032,2015,Good,5,2660400,138207.33,2798607.33,19,1996,Museum,General Fund,Balboa Park,3,Park And Recreation,Parks/Recreation – Balboa Park,75000,2015,1800,1,1,1,Site:The site at House Of Charm - Mingei Museum & Old Globe Theater is a reconstructed building and generally deemed to be adequate for its current use.  The parking lots and roadways are part of the park and not part of the facility.  Pedestrian paving sections have been replaced and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.  The site was originally developed in 1915 as a temporary exposition facility with wood foundations.,Substructure:The foundations are comprised of basements with a slab on grade.  The substructure system does not present signs of movement.  Circa 1996 the facility was completely reconstructed and two basement levels were added.,"Shell:Floor construction is a steel framing with steel floor decking with a concrete topping slab, some exposed topping slabs have minor cracking.  The roof is famed with steel and metal decking in good condition.  The exterior windows are original and are in fair condition.  The wood frames utilize a puttied single glazing system.  Window operation is smooth.  Exterior doors are frame-less glass doors for the main entry and wood stile and rail for secondary entrances and painted wood flush doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are metal framed with a painted stucco finish, which are replacements and are in fair condition.  Roof coverings are a combination of modified bitumen and clay tile, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in poor condition.",Interior Construction:Interior partitions are circa 1996 and are in good condition.  Millwork and cabinets are circa 1996 and are in good condition.  Interior doors are circa 1996 and are in good condition.,"Interior Finishes:Wall finishes are a combination of wood veneer and painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of wood and carpet, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and open grid systems, and are circa 1996 and in good condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which a combination of original with some replacements and in in varying conditions.  The heating water boilers were recently replaced.  However, the 200-ton chiller and the heating and cooling water circulation pumps were in poor condition should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with a 2500 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.  Most fluorescent lighting fixtures were upgraded to use T8 lamps.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House Of Charm - Mingei Museum & Old Globe Theater is a reconstructed building and generally deemed to be adequate for its current use.  The parking lots and roadways are part of the park and not part of the facility.  Pedestrian paving sections have been replaced and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.  The site was originally developed in 1915 as a temporary exposition facility with wood foundations. Substructure:The foundations are comprised of basements with a slab on grade.  The substructure system does not present signs of movement.  Circa 1996 the facility was completely reconstructed and two basement levels were added. Shell:Floor construction is a steel framing with steel floor decking with a concrete topping slab, some exposed topping slabs have minor cracking.  The roof is famed with steel and metal decking in good condition.  The exterior windows are original and are in fair condition.  The wood frames utilize a puttied single glazing system.  Window operation is smooth.  Exterior doors are frame-less glass doors for the main entry and wood stile and rail for secondary entrances and painted wood flush doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are metal framed with a painted stucco finish, which are replacements and are in fair condition.  Roof coverings are a combination of modified bitumen and clay tile, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in poor condition. Interior Construction:Interior partitions are circa 1996 and are in good condition.  Millwork and cabinets are circa 1996 and are in good condition.  Interior doors are circa 1996 and are in good condition. Interior Finishes:Wall finishes are a combination of wood veneer and painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of wood and carpet, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and open grid systems, and are circa 1996 and in good condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which a combination of original with some replacements and in in varying conditions.  The heating water boilers were recently replaced.  However, the 200-ton chiller and the heating and cooling water circulation pumps were in poor condition should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with a 2500 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.  Most fluorescent lighting fixtures were upgraded to use T8 lamps. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0cd,"Residence, Del Cerro Homesite (L) CAMPUS","Residence, Del Cerro Homesite (L)",10104,5680 Genoa Rd.,,Navajo,7,32.782358,-117.068727,2015,Fair,27,254647.75,0,254647.75,20,1995,Residence,General Fund,Residence,,Real Estate Assets,RESIDENCE,3500,2014,1800,0,0,0,"Site:The site at Facility #10104, Del Cerro Homesite, is generally deemed to be adequate for its current use. The parking lots and roadways are in good condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general, the site grading is adequate.",Substructure:This system was not assessed,"Shell:Floor construction is a structural concrete slab on prepared grade. The aluminum frames are coated and utilize a high performance glazing system. Exterior doors are solid core wood for the main entry. The exterior doors are replacements and are in good condition. Exterior walls are stucco, which is original and in good condition. Roof coverings are asphalt shingles which is original and are in good condition.",Interior Construction:This system was not assessed,Interior Finishes:This system was not assessed,Plumbing:This system was not assessed,Mechanical:This system was not assessed,Life Safety:This system was not assessed,Electrical:This system was not assessed,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Due to access restrictions to this leased residential facility only a limited street side assessment was performed and no entry to the site or building was made. Facility condition assessment information detailed in this report is based on a visual assessment of the visible building and site systems as observed from the street side. Facility #010104, Del Cerro Homesite, was originally built around 1995. The facility is a one-story building measuring approximately 3,500 gross square feet and is primarily used as a residential facility. The facility is part of the Real Estate Assets Division and is located in Council District 7. Site:The site at Facility #10104, Del Cerro Homesite, is generally deemed to be adequate for its current use. The parking lots and roadways are in good condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Substructure:This system was not assessed Shell:Floor construction is a structural concrete slab on prepared grade. The aluminum frames are coated and utilize a high performance glazing system. Exterior doors are solid core wood for the main entry. The exterior doors are replacements and are in good condition. Exterior walls are stucco, which is original and in good condition. Roof coverings are asphalt shingles which is original and are in good condition. Interior Construction:This system was not assessed Interior Finishes:This system was not assessed Plumbing:This system was not assessed Mechanical:This system was not assessed Life Safety:This system was not assessed Electrical:This system was not assessed Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
44dba8ca-0886-4d08-92c4-14ee56ef3504,"Neighborhood House, Senior Center CAMPUS","Neighborhood House, Senior Center",10105,795 South Boundary St.,92113,"Southeastern San Diego, Southeastern",9,32.698606,-117.105644,2015,Good,17,696300.01,18375,714675.01,19,1996,Senior Center,General Fund,Public Facility,4,Real Estate Assets,SENIOR CENTER,6265,2015,1800,1,1,1,Site:The site at Senior Center Neighborhood House is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is wood framing in good condition.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a single glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior metal doors are original and are in fair condition, wood doors in poor condition.  Exterior walls are wood framed with stucco with a painted finish, which are replacements and are in good condition.  Roof coverings are a combination of built up and asphalt shingles, which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.  The roof coverings should be programmed for replacement.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in good condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of laminate flooring and ceramic tile, which are replacements and are in good condition.  Ceiling finishes are painted surfaces which are replacements and in good condition.",Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which a combination of original with some replacements and in poor condition.  Coils on the units are in poor condition and should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Senior Center Neighborhood House is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is wood framing in good condition.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a single glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior metal doors are original and are in fair condition, wood doors in poor condition.  Exterior walls are wood framed with stucco with a painted finish, which are replacements and are in good condition.  Roof coverings are a combination of built up and asphalt shingles, which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.  The roof coverings should be programmed for replacement. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in good condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of laminate flooring and ceramic tile, which are replacements and are in good condition.  Ceiling finishes are painted surfaces which are replacements and in good condition. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which a combination of original with some replacements and in poor condition.  Coils on the units are in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
