campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
ec37762b-ab28-4eb7-a74a-de9dc0256f58,"Comfort Station, Bay Terrace Pk. CAMPUS","Comfort Station, Bay Terrace Pk.",10108,7445 Tooma St.,,Skyline - Paradise Hills,4,32.680792,-117.035584,2015,Fair,23,66200.89,232.5,66433.39,19,1996,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,656,2015,1800,0,0,1,"Site:The site at Comfort Station, Paradise Hills Park is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are metal fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are generally in fair condition.  Exterior walls consist of sump-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are concrete tile, which are original and are in fair condition.  ",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility,"Interior Finishes:Wall finishes consist of masonry with a sealed finish, which are original and are in poor condition.  Floor finishes consist of sealed concrete surfaces which are original and are in poor condition.  Ceiling finishes consist of painted surfaces and are replacements and in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present. ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 60 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Comfort Station, Paradise Hills Park is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are metal fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are generally in fair condition.  Exterior walls consist of sump-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are concrete tile, which are original and are in fair condition.   Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility Interior Finishes:Wall finishes consist of masonry with a sealed finish, which are original and are in poor condition.  Floor finishes consist of sealed concrete surfaces which are original and are in poor condition.  Ceiling finishes consist of painted surfaces and are replacements and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.  Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 60 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
133d4d77-7c5a-45ed-a675-3e95e8dc5144,"Comfort Station, Westview Neighborhood Park CAMPUS","Comfort Station, Westview Neighborhood Park",10131,11278 Westview Parkway,92126,Mira Mesa,6,32.923483,-117.119706,2015,Good,7,27468.74,0,27468.74,18,1997,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1024,2015,1800,0,0,1,Site:  The site at Westview Neighborhood Park Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in good condition.  The site landscaping is associated with the park. In general the site grading is adequate.  Site lighting and security is associated with the park.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows.  Vents are comprised of steel screens which are original and are in good condition.  Exterior doors include steel gates for the toilet room entrances and hollow metal for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are sealed split-face CMU, which are original and are in good condition.  Roof coverings are clay barrel which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original CMU and are in good condition.  ,"Interior Finishes:Wall finish is paint which is in poor condition.  The floor finish is sealed concrete, which is original and in fair condition.  Ceiling finishes are painted surfaces which are in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Westview Neighborhood Park Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in good condition.  The site landscaping is associated with the park. In general the site grading is adequate.  Site lighting and security is associated with the park. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows.  Vents are comprised of steel screens which are original and are in good condition.  Exterior doors include steel gates for the toilet room entrances and hollow metal for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are sealed split-face CMU, which are original and are in good condition.  Roof coverings are clay barrel which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original CMU and are in good condition.   Interior Finishes:Wall finish is paint which is in poor condition.  The floor finish is sealed concrete, which is original and in fair condition.  Ceiling finishes are painted surfaces which are in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
d1679b3b-9844-4284-9864-3c3e55be6d60,"Library, Malcolm X, and R.E.A.D. San Diego CAMPUS","Library, Malcolm X, and R.E.A.D. San Diego",10133,5148 Market St.,92114,"Encanto Neighborhoods, Southeastern",4,32.710729,-117.08382,2015,Poor,34,6605162.44,98247.36,6703409.8,19,1996,Library,General Fund,Public Facility,3,Library,LIBRARY,26328,2015,1800,1,1,1,"Site:The site at Malcolm X Library, & R.E.A.D. San Diego is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are tempered glass for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are generally in fair condition.  Exterior walls are a combination of plaster with a painted finish and cast-in-place concrete with a sealed finish, which are original and are in fair condition.  Roof coverings are a combination of metal and modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in poor condition.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are original and are in poor condition.  Floor finishes included a combination of concrete and carpet, which are original and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in poor condition.  ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Malcolm X Library, & R.E.A.D. San Diego is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are tempered glass for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are generally in fair condition.  Exterior walls are a combination of plaster with a painted finish and cast-in-place concrete with a sealed finish, which are original and are in fair condition.  Roof coverings are a combination of metal and modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are original and are in poor condition.  Floor finishes included a combination of concrete and carpet, which are original and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in poor condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
8d1ef4bb-53c2-4429-b112-f07bb82a602a,"Library, Mira Mesa CAMPUS","Library, Mira Mesa",10136,8405 New Salem Street,,Mira Mesa,6,32.915145,-117.142668,2015,Good,9,1330668.36,78780.24,1409448.6,22,1993,Library,General Fund,Public Facility,3,Library,LIBRARY,21148,2014,1800,0,0,0,"Site:The site at Facility #010136, Library, Mira Mesa, is generally deemed to be adequate for its current use. The parking lots are in fair condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general the site grading is adequate. Site lighting and security appears to be in good condition.",Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in good condition. The window seals are in good condition. The aluminum frames are coated and utilize a high performance glazing system. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in fair condition. Exterior walls are a combination of concrete and glass walls, which are original and in good condition. The roof covering is metal which is original and is in good condition. Downspouts, drains and gutters are original and in good condition.",Interior Construction:Interior partitions are original and in good condition. Millwork and cabinets are original and in good condition. Interior doors are original and in good condition.,"Interior Finishes:Wall finishes are painted surfaces which are original and in fair condition. Floor finishes included a combination of carpet, terrazzo and ceramic tile, which are original and in fair condition. Ceiling finishes painted surfaces are original and in fair condition.",Plumbing:Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with local water heaters. Sanitary sewer piping is comprised of cast iron piping.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are original and in poor condition.","Life Safety:There is a fire sprinkler and fire alarm system in this building, but no fire suppression system. Fire protection specialties are present. System components include: hard wired smoke detectors; monitored fire alarm system with pull stations; audio and visual strobes; and, a wet sprinkler system. These systems are provided through out the building. Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. The facility HVAC units and hot water heaters are electric. There is no gas supply to the building. There is a main service panel board with a 800 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFCI) receptacles were observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original and within their expected useful life.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #010136, Library, Mira Mesa, was originally built in 1993. The facility is a one-story building measuring approximately 21,148 gross square feet and is primarily used as a library. The facility is part of the Library Department and is located in Council District 5. Site:The site at Facility #010136, Library, Mira Mesa, is generally deemed to be adequate for its current use. The parking lots are in fair condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general the site grading is adequate. Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in good condition. The window seals are in good condition. The aluminum frames are coated and utilize a high performance glazing system. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in fair condition. Exterior walls are a combination of concrete and glass walls, which are original and in good condition. The roof covering is metal which is original and is in good condition. Downspouts, drains and gutters are original and in good condition. Interior Construction:Interior partitions are original and in good condition. Millwork and cabinets are original and in good condition. Interior doors are original and in good condition. Interior Finishes:Wall finishes are painted surfaces which are original and in fair condition. Floor finishes included a combination of carpet, terrazzo and ceramic tile, which are original and in fair condition. Ceiling finishes painted surfaces are original and in fair condition. Plumbing:Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with local water heaters. Sanitary sewer piping is comprised of cast iron piping. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are original and in poor condition. Life Safety:There is a fire sprinkler and fire alarm system in this building, but no fire suppression system. Fire protection specialties are present. System components include: hard wired smoke detectors; monitored fire alarm system with pull stations; audio and visual strobes; and, a wet sprinkler system. These systems are provided through out the building. Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. The facility HVAC units and hot water heaters are electric. There is no gas supply to the building. There is a main service panel board with a 800 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFCI) receptacles were observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original and within their expected useful life. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
bef35b31-fef5-4dc7-8c94-f8e43ef4ebdb,"Library, Earl and Birdie Taylor (Pacific Beach) CAMPUS","Library, Earl and Birdie Taylor (Pacific Beach)",10138,4275 Cass St.,92109,Pacific Beach,2,32.794158,-117.250008,2015,Good,1,96800,11364.51,108164.51,18,1997,Library,General Fund,Public Facility,3,Library,LIBRARY,12500,2015,1800,1,1,0,Site:  The site at Earl & Birdie Taylor (Pacific Beach) Library is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The clear anodized aluminum frames are coated and utilize single glazing.  Windows are fixed in place storefronts.  A 25-foot diameter clerestory of Kalwall occurs over the circulation desk, which is in good condition but staff indicates that there are leaks during rain.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are painted stucco, which are original and are in good condition.  Roof coverings are metal which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.  There are internal drains; there was no access to the roof.","Interior Construction:  Interior framed partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition, repainting should be scheduled for 2019.  Floor finishes included a combination of terrazzo, and vinyl tile, which are original and are in good condition and carpet that was replaced in 2010 and is in good condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are original and in poor condition.  Air cooled chiller was replaced in 2008 and in good condition, while the gas-fired boiler and fan-coil units appeared to be original and should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with an 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Earl & Birdie Taylor (Pacific Beach) Library is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The clear anodized aluminum frames are coated and utilize single glazing.  Windows are fixed in place storefronts.  A 25-foot diameter clerestory of Kalwall occurs over the circulation desk, which is in good condition but staff indicates that there are leaks during rain.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are painted stucco, which are original and are in good condition.  Roof coverings are metal which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.  There are internal drains; there was no access to the roof. Interior Construction:  Interior framed partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition, repainting should be scheduled for 2019.  Floor finishes included a combination of terrazzo, and vinyl tile, which are original and are in good condition and carpet that was replaced in 2010 and is in good condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are original and in poor condition.  Air cooled chiller was replaced in 2008 and in good condition, while the gas-fired boiler and fan-coil units appeared to be original and should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with an 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
e94562e8-9ec5-42e5-aa5e-4e2513f2ce95,"NTC-88, Camp Nimitz, Barracks, Recruit (L) CAMPUS","NTC-88, Camp Nimitz, Barracks, Recruit (L)",10176,2556 McCain Rd.,,Peninsula,2,32.733663,-117.208453,2015,Poor,68,47110598.67,148575,47259173.67,46,1969,Real Estate Asset,General Fund,City Staff use,,Real Estate Assets,BARRACKS,90567,2014,1800,0,0,0,"Site:The site at Camp Nimitz Barracks NTC-88 consists of pedestrian paving in fair condition.  The site landscaping consists of grass turf and a few specimen trees, which are mature and in poor condition.  The site grading is adequate.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  Exterior windows are original and in poor condition.  The windows are steel sash with single glazed windows set in putty. Window operation is rough due to failing mechanisms.  Exterior doors are painted solid core wood, in poor condition, and are likely to be replaced. Hardware is mostly not functional.  Exterior walls are concrete with painted finishes, which are updated and but in poor condition.  Roof covering is built up, which is original and beyond its useful life.  Downspouts, drains, and gutters are original and beyond their useful life.","Interior Construction:  Partitions are mostly painted concrete masonry units which are original and in fair condition.  Newer non-load bearing wood framed partitions occur at leased spaces on the third floor and are covered with painted gyp board, in good condition.  Maintenance is required to assure useful life. Millwork and cabinets are original and beyond their useful life.  Interior doors have been replaced but are beyond their useful life.","Interior Finishes: Wall finishes are painted surfaces, which have been replaced and but are beyond their useful life.  Floor finishes include a combination of vinyl tile and ceramic tile, which are original and beyond their useful life.  Ceiling finishes are painted surfaces, which are original and beyond their useful life.",Plumbing: Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  Only a small portion of the building is occupied and the occupants have installed local water heaters for their use.  The building central water-heating source is not operational.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and beyond its useful life.  This facility was heat only with fan coil units in offices, locker rooms, and troop formation areas.  Radiant fin-type baseboards are in the large open bays, but most of this system has been removed.",Life Safety: Sprinklers and fire protection specialties are not present except for pull stations.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 1,600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"The Camp Nimitz Barracks NTC-88, Facility #TBD, is a three-story 90,567 gross square foot building.  The facility was originally built in circa 1969 and is part of the Real Estate Assets Department and is located in Council District 2. Site:The site at Camp Nimitz Barracks NTC-88 consists of pedestrian paving in fair condition.  The site landscaping consists of grass turf and a few specimen trees, which are mature and in poor condition.  The site grading is adequate. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  Exterior windows are original and in poor condition.  The windows are steel sash with single glazed windows set in putty. Window operation is rough due to failing mechanisms.  Exterior doors are painted solid core wood, in poor condition, and are likely to be replaced. Hardware is mostly not functional.  Exterior walls are concrete with painted finishes, which are updated and but in poor condition.  Roof covering is built up, which is original and beyond its useful life.  Downspouts, drains, and gutters are original and beyond their useful life. Interior Construction:  Partitions are mostly painted concrete masonry units which are original and in fair condition.  Newer non-load bearing wood framed partitions occur at leased spaces on the third floor and are covered with painted gyp board, in good condition.  Maintenance is required to assure useful life. Millwork and cabinets are original and beyond their useful life.  Interior doors have been replaced but are beyond their useful life. Interior Finishes: Wall finishes are painted surfaces, which have been replaced and but are beyond their useful life.  Floor finishes include a combination of vinyl tile and ceramic tile, which are original and beyond their useful life.  Ceiling finishes are painted surfaces, which are original and beyond their useful life. Plumbing: Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  Only a small portion of the building is occupied and the occupants have installed local water heaters for their use.  The building central water-heating source is not operational. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and beyond its useful life.  This facility was heat only with fan coil units in offices, locker rooms, and troop formation areas.  Radiant fin-type baseboards are in the large open bays, but most of this system has been removed. Life Safety: Sprinklers and fire protection specialties are not present except for pull stations. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 1,600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
