campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc027,"NTC-89, Camp Nimitz, Barracks, Recruit (L) CAMPUS","NTC-89, Camp Nimitz, Barracks, Recruit (L)",10177,2556 McCain Rd.,,Peninsula,2,32.733923,-117.208531,2015,Poor,65,44774017.04,0,44774017.04,46,1969,Real Estate Asset,General Fund,City Staff use,,Real Estate Assets,BARRACKS,90567,2014,1800,0,0,0,"Site:The site at Camp Nimitz Barracks NTC-89 consists of pedestrian paving that is in fair condition.  The site landscaping is mature and consists of grass turf and a few specimen trees, and is in poor condition.  The site grading is adequate.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  Exterior windows are original and in poor condition.  The windows are steel sash with single glazed windows set in putty and the window operation is rough due to failing mechanisms.  Exterior doors, which are likely to be replacements, are painted solid core wood and are in poor condition, the hardware is mostly not functional.  Exterior walls are concrete with painted finishes, which are updated but in poor condition.  Roof covering is built up which is original and beyond useful life.  Downspouts, drains, and gutters are original and beyond their useful life.",Interior Construction:Partitions are mostly painted concrete masonry units which are original and in fair condition.  Newer non-load bearing wood framed partitions occur at leased spaces on the third floor. These are covered with painted gyp board and are in good condition.  Maintenance is required to assure useful life.  Millwork and cabinets are original and beyond their useful life.  Interior doors have been replaced and are beyond their useful life.,"Interior Finishes:Wall finishes are painted surfaces, which have been replaced and are beyond their useful life.  Floor finishes included a combination of vinyl tile and ceramic tile, which are original and beyond their useful life.  Ceiling finishes are painted surfaces which are original and beyond their useful life.",Plumbing:Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  Only a small portion of the building is occupied and the occupants have installed local water heaters for their use.  The building central water-heating source is not operational.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and beyond its useful life.  This facility was heat only with fan coil units in offices, locker rooms, and troop formation areas. Facility has radiant fin-type baseboards in the large open bays.",Life Safety:Sprinklers and fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main switch board with a 1,600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #010177, Camp Nimitz Barracks NTC-89, is a three-story 90,567 gross square foot building.  The facility was originally built in circa 1969 and is part of the Real Estate Assets Department and is located in Council District 2. Site:The site at Camp Nimitz Barracks NTC-89 consists of pedestrian paving that is in fair condition.  The site landscaping is mature and consists of grass turf and a few specimen trees, and is in poor condition.  The site grading is adequate. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  Exterior windows are original and in poor condition.  The windows are steel sash with single glazed windows set in putty and the window operation is rough due to failing mechanisms.  Exterior doors, which are likely to be replacements, are painted solid core wood and are in poor condition, the hardware is mostly not functional.  Exterior walls are concrete with painted finishes, which are updated but in poor condition.  Roof covering is built up which is original and beyond useful life.  Downspouts, drains, and gutters are original and beyond their useful life.  Interior Construction:Partitions are mostly painted concrete masonry units which are original and in fair condition.  Newer non-load bearing wood framed partitions occur at leased spaces on the third floor. These are covered with painted gyp board and are in good condition.  Maintenance is required to assure useful life.  Millwork and cabinets are original and beyond their useful life.  Interior doors have been replaced and are beyond their useful life. Interior Finishes:Wall finishes are painted surfaces, which have been replaced and are beyond their useful life.  Floor finishes included a combination of vinyl tile and ceramic tile, which are original and beyond their useful life.  Ceiling finishes are painted surfaces which are original and beyond their useful life. Plumbing:Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  Only a small portion of the building is occupied and the occupants have installed local water heaters for their use.  The building central water-heating source is not operational. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and beyond its useful life.  This facility was heat only with fan coil units in offices, locker rooms, and troop formation areas. Facility has radiant fin-type baseboards in the large open bays. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main switch board with a 1,600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc02d,"NTC-479, Camp Nimitz, Barracks, Recruit (L) CAMPUS","NTC-479, Camp Nimitz, Barracks, Recruit (L)",10197,4230 Spruance Rd.,,Peninsula,2,32.733056,-117.209861,2015,Poor,57,11615899.86,149164.44,11765064.3,46,1969,Police Training,General Fund,City Staff use,,Police,OTHER,33306,2014,1800,0,0,0,"Site:The site at NTC-479 Barracks consists of roadways, and pedestrian paving in good condition.  The site landscaping is mature and in fair condition.  The site grading is adequate.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on grade and a cast-in-place concrete structural floor system for the upper floors. These systems are in good condition.  Exterior walls are concrete with an exterior aggregate finish, which are original and in fair condition.  Exterior windows are anodized aluminum awning units with single glazing in fair condition.  Window seals are in poor condition and the window operation is rough due to failing mechanisms.  Exterior doors are painted metal doors which are original and beyond their useful life.  Roof coverings are built up, that are original and beyond their useful life.  Roof drains are original and beyond their useful life.","Interior Construction:  Concrete masonry unit partitions, are original and in good condition.  Millwork and cabinets are original and beyond their useful life.  Interior doors are original and beyond their useful life.  Framed walls with painted gypsum board finishes have been added on all three floors.","Interior Finishes: Concrete masonry wall finishes are painted surfaces, which are original and beyond their useful life.  Painted gypsum board finishes are not original and are in fair condition.  Floor finishes included a combination of carpet, vinyl tile, and ceramic tile, which are original and beyond their useful life.  Ceiling finishes are suspended acoustical tiles and textured painted surfaces, which are in fair condition.",Plumbing: Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of ABS piping.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and beyond its useful life.  These systems are not functional and should be programmed for replacement.","Life Safety: Sprinklers and fire protection specialties are not present except for pull stations, which activate a local alarm.","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"The NTC-479 Barracks, Facility #010197, is a three-story 33,306 gross square foot building.  The facility was originally built in 1969 and is part of the Police Department, located in Council District 2. Site:The site at NTC-479 Barracks consists of roadways, and pedestrian paving in good condition.  The site landscaping is mature and in fair condition.  The site grading is adequate. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on grade and a cast-in-place concrete structural floor system for the upper floors. These systems are in good condition.  Exterior walls are concrete with an exterior aggregate finish, which are original and in fair condition.  Exterior windows are anodized aluminum awning units with single glazing in fair condition.  Window seals are in poor condition and the window operation is rough due to failing mechanisms.  Exterior doors are painted metal doors which are original and beyond their useful life.  Roof coverings are built up, that are original and beyond their useful life.  Roof drains are original and beyond their useful life. Interior Construction:  Concrete masonry unit partitions, are original and in good condition.  Millwork and cabinets are original and beyond their useful life.  Interior doors are original and beyond their useful life.  Framed walls with painted gypsum board finishes have been added on all three floors. Interior Finishes: Concrete masonry wall finishes are painted surfaces, which are original and beyond their useful life.  Painted gypsum board finishes are not original and are in fair condition.  Floor finishes included a combination of carpet, vinyl tile, and ceramic tile, which are original and beyond their useful life.  Ceiling finishes are suspended acoustical tiles and textured painted surfaces, which are in fair condition. Plumbing: Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of ABS piping. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and beyond its useful life.  These systems are not functional and should be programmed for replacement. Life Safety: Sprinklers and fire protection specialties are not present except for pull stations, which activate a local alarm. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc03d,"NTC-480, Camp Nimitz, Barracks, Recruit (L) CAMPUS","NTC-480, Camp Nimitz, Barracks, Recruit (L)",10198,4176 Spruance Rd.,,Peninsula,2,32.732808,-117.209469,2015,Poor,65,16621901.1,9810,16631711.1,46,1969,Real Estate Asset,General Fund,City Staff use,,Real Estate Assets,BARRACKS,33306,2014,1800,0,0,0,Site:The site at NTC-480 Barracks consists of roadways and pedestrian paving and these are in good condition.  The site landscaping is mature and in fair condition.  The site grading is adequate.,Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on grade and a cast-in-place concrete structural floor system for upper floors and roof which are in good condition.  Exterior walls are concrete with an exterior aggregate finish, which are original and in fair condition.  Exterior windows are anodized aluminum awning units with single glazing in fair condition.  Window seals are in poor condition and the window operation is rough due to failing mechanisms.  Exterior doors are painted metal, which are original and beyond their useful life.  Roof coverings are built up, which are original and beyond their useful life.  Roof drains are original and beyond their useful life.",Interior Construction:Concrete masonry unit partitions are original and in good condition.  Millwork and cabinets are original and beyond their useful life.  Interior doors are original and beyond their useful life.  Framed walls with painted gypsum board finishes and suspended ceilings have been added on the first and second floors.,"Interior Finishes:Concrete masonry wall finishes are painted surfaces, which are original and beyond their useful life.  Painted gypsum board finishes are not original and are in fair condition.  Floor finishes include a combination of carpet, vinyl tile, and ceramic tile, which are original and beyond their useful life.  Ceiling finishes are suspended acoustical tiles and textured painted surfaces, which are in fair condition.",Plumbing:Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of ABS piping.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and beyond its useful life.  These systems are located in the basement of NTC-479 and are not functional and should be programmed for replacement.","Life Safety:Sprinklers and fire protection specialties are not present except for pull stations, which activate a local alarm.","Electrical:Electrical service for the facility is provided via an underground conduit as supplied from NTC-479.  There is a main switch board with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and are beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #010198, the NTC-480 Barracks, is a three-story 33,306 gross square foot building.  The facility was originally built in 1969 and is part of the Real Estate Assets Department and is located in Council District 2. Site:The site at NTC-480 Barracks consists of roadways and pedestrian paving and these are in good condition.  The site landscaping is mature and in fair condition.  The site grading is adequate. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on grade and a cast-in-place concrete structural floor system for upper floors and roof which are in good condition.  Exterior walls are concrete with an exterior aggregate finish, which are original and in fair condition.  Exterior windows are anodized aluminum awning units with single glazing in fair condition.  Window seals are in poor condition and the window operation is rough due to failing mechanisms.  Exterior doors are painted metal, which are original and beyond their useful life.  Roof coverings are built up, which are original and beyond their useful life.  Roof drains are original and beyond their useful life.  Interior Construction:Concrete masonry unit partitions are original and in good condition.  Millwork and cabinets are original and beyond their useful life.  Interior doors are original and beyond their useful life.  Framed walls with painted gypsum board finishes and suspended ceilings have been added on the first and second floors. Interior Finishes:Concrete masonry wall finishes are painted surfaces, which are original and beyond their useful life.  Painted gypsum board finishes are not original and are in fair condition.  Floor finishes include a combination of carpet, vinyl tile, and ceramic tile, which are original and beyond their useful life.  Ceiling finishes are suspended acoustical tiles and textured painted surfaces, which are in fair condition. Plumbing:Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of ABS piping. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and beyond its useful life.  These systems are located in the basement of NTC-479 and are not functional and should be programmed for replacement. Life Safety:Sprinklers and fire protection specialties are not present except for pull stations, which activate a local alarm. Electrical:Electrical service for the facility is provided via an underground conduit as supplied from NTC-479.  There is a main switch board with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and are beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc036,"NTC-557, Camp Nimitz, Recruit In-Processing (L) CAMPUS","NTC-557, Camp Nimitz, Recruit In-Processing (L)",10207,4285 Spruance Rd.,,Peninsula,2,32.732462,-117.210697,2015,Poor,65,49398054.71,0,49398054.71,46,1969,Real Estate Asset,General Fund,City Staff use,,Real Estate Assets,OTHER,106718,2014,1800,0,0,0,"Site:The site at NTC Recruit In-Processing Building consists of roadways and pedestrian paving, which are in good condition.  The site landscaping is mature and in poor condition.  The site grading is adequate.  Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab and a cast-in-place concrete floor system for the upper floor and roof slab, all are in good condition.  Exterior walls are a combination of concrete frame with split-face concrete masonry units with a sealed finish, which are original and in good condition.  The aluminum window frames are anodized and utilize a high performance glazing system and the window operation is rough due to failing mechanisms.  The window seals are failing and compromising the building's integrity.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in poor condition.  Roof coverings are built up, which are original and beyond their useful life.  Some repairs were made using modified bitumen.  Downspouts and internal drains are original and beyond their useful life.","Interior Construction:Partitions are a combination of concrete masonry units and metal framed partitions with gypsum board, the concrete masonry units are original and in good condition. The metal-framed partitions are original and are in poor condition.  Maintenance is required to assure useful life, this should include full mold abatement procedures.  Millwork and cabinets are original and beyond their useful life.  Interior doors are original and in poor condition.","Interior Finishes:In general, all interior wall finishes have been compromised from moisture intrusion through the deteriorated roof and significant mold occurs throughout the second floor.  First floor wall finishes are in poor condition.  Wall finishes are painted surfaces, which are original and beyond their useful life.  Floor finishes included a combination of concrete, carpet, vinyl tile, and ceramic tile, which are original and beyond their useful life.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and beyond their useful life.",Plumbing:Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with hot water from the central boiler which is original and beyond its’ useful life.  Sanitary sewer piping is comprised of cast iron piping. Problems with the plumbing systems and components were found and reported during the assessment.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and beyond its useful life.  Most components have been run to failure, abandoned in place, and should be programmed for replacement.","Life Safety:Sprinklers and fire protection specialties are present.  System components include pull stations, local alarm, and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in poor condition.","Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main switch board with an unknown amperage circuit breaker rated at 277/480 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #010207, the NTC Recruit In-Processing Building, is a two-story 106,718 gross square foot building.  The facility was originally built in 1969 and is part of the Real Estate Assets Department and is located in Council District 2. Site:The site at NTC Recruit In-Processing Building consists of roadways and pedestrian paving, which are in good condition.  The site landscaping is mature and in poor condition.  The site grading is adequate.  Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab and a cast-in-place concrete floor system for the upper floor and roof slab, all are in good condition.  Exterior walls are a combination of concrete frame with split-face concrete masonry units with a sealed finish, which are original and in good condition.  The aluminum window frames are anodized and utilize a high performance glazing system and the window operation is rough due to failing mechanisms.  The window seals are failing and compromising the building's integrity.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in poor condition.  Roof coverings are built up, which are original and beyond their useful life.  Some repairs were made using modified bitumen.  Downspouts and internal drains are original and beyond their useful life. Interior Construction:Partitions are a combination of concrete masonry units and metal framed partitions with gypsum board, the concrete masonry units are original and in good condition. The metal-framed partitions are original and are in poor condition.  Maintenance is required to assure useful life, this should include full mold abatement procedures.  Millwork and cabinets are original and beyond their useful life.  Interior doors are original and in poor condition. Interior Finishes:In general, all interior wall finishes have been compromised from moisture intrusion through the deteriorated roof and significant mold occurs throughout the second floor.  First floor wall finishes are in poor condition.  Wall finishes are painted surfaces, which are original and beyond their useful life.  Floor finishes included a combination of concrete, carpet, vinyl tile, and ceramic tile, which are original and beyond their useful life.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and beyond their useful life. Plumbing:Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with hot water from the central boiler which is original and beyond its’ useful life.  Sanitary sewer piping is comprised of cast iron piping. Problems with the plumbing systems and components were found and reported during the assessment. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and beyond its useful life.  Most components have been run to failure, abandoned in place, and should be programmed for replacement. Life Safety:Sprinklers and fire protection specialties are present.  System components include pull stations, local alarm, and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in poor condition. Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main switch board with an unknown amperage circuit breaker rated at 277/480 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc02e,"NTC-609, Camp Nimitz, Fire Fighting Trainer (L) CAMPUS","NTC-609, Camp Nimitz, Fire Fighting Trainer (L)",10210,4140 McCain Wy.,,Peninsula,2,32.734782,-117.208655,2015,Poor,43,3278965.42,19114.56,3298079.98,25,1990,Fire Training,General Fund,City Staff use,,Fire-Rescue,OTHER,12314,2014,1800,0,0,0,"Site:The site at Camp Nimitz Fire Fighting Trainer (NTC 609) consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility and in good condition. Pedestrian paving is original and in fair condition.  The site landscaping is overgrown and requiring maintenance.  The site grading is adequate.  Site lighting and security appears to be in fair condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  There are no exterior windows.  Exterior doors are painted metal doors.  The exterior doors are original and in fair condition.  Exterior walls are split-faced concrete masonry units with a stained and sealed finish, which are original and in good condition.  Roof coverings are built-up, which is original and in good condition.  Internal drains are original and in good condition.",Interior Construction:Partitions are original and in good condition.  Maintenance is recommended to assure useful life.  Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are original and in fair condition.  Floor finishes include a combination of sealed concrete and a raised computer floor at the mezzanine, which are original and in fair condition.  Ceiling finishes are a combination of exposed unfinished structure and acoustical tiles, which are original and in fair condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with a single water heater.  Sanitary sewer piping is comprised of cast iron piping.  Plumbing system was solely to the laundry facility in connection with the water heater.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged rooftop units (RTU's), which are original and beyond their useful lives.  Units and ductwork are inoperable and should be programmed for replacement.",Life Safety:There were no life safety systems present.,"Electrical:Electrical service for the facility is provided via an underground conduit as supplied from an adjacent building (NTC-610 electrical room).  There is a main switch board in building 610 with a 2500 AMP circuit breaker rated at 277/480 volts.  The electrical service and distribution are original and within their expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #010210, the Camp Nimitz Fire Fighting Trainer (NTC 609), is a single story with mezzanine 12,314 gross square foot building.  The facility was originally built in 1990 and is part of the Fire and Life Safety Services Department and is located in Council District 2. Site:The site at Camp Nimitz Fire Fighting Trainer (NTC 609) consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility and in good condition. Pedestrian paving is original and in fair condition.  The site landscaping is overgrown and requiring maintenance.  The site grading is adequate.  Site lighting and security appears to be in fair condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  There are no exterior windows.  Exterior doors are painted metal doors.  The exterior doors are original and in fair condition.  Exterior walls are split-faced concrete masonry units with a stained and sealed finish, which are original and in good condition.  Roof coverings are built-up, which is original and in good condition.  Internal drains are original and in good condition. Interior Construction:Partitions are original and in good condition.  Maintenance is recommended to assure useful life.  Interior doors are original and in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are original and in fair condition.  Floor finishes include a combination of sealed concrete and a raised computer floor at the mezzanine, which are original and in fair condition.  Ceiling finishes are a combination of exposed unfinished structure and acoustical tiles, which are original and in fair condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with a single water heater.  Sanitary sewer piping is comprised of cast iron piping.  Plumbing system was solely to the laundry facility in connection with the water heater.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged rooftop units (RTU's), which are original and beyond their useful lives.  Units and ductwork are inoperable and should be programmed for replacement. Life Safety:There were no life safety systems present. Electrical:Electrical service for the facility is provided via an underground conduit as supplied from an adjacent building (NTC-610 electrical room).  There is a main switch board in building 610 with a 2500 AMP circuit breaker rated at 277/480 volts.  The electrical service and distribution are original and within their expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc03e,"NTC-610, Camp Nimitz, Fire Fighter Maintenance CAMPUS","NTC-610, Camp Nimitz, Fire Fighter Maintenance",10211,4116 McCain Wy.,,Peninsula,2,32.734903,-117.208313,2015,Poor,45,456998.73,0,456998.73,25,1990,Shop,General Fund,City Office/Work Yard/Operations,,Fire-Rescue,VEHICLE MAINTENANCE,2882,2014,1800,0,0,0,Site:The site at NTC-610 Fire Fighter Maintenance consists of roadways.  The site landscaping is mature and in poor condition.  The site grading is adequate.  Fencing and gates operate as designed.  Site lighting and security appears to be in fair condition.,Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  Exterior walls are split face concrete masonry units with a sealed finish, which are original and in good condition.  Exterior windows with aluminum frames are coated and utilize single glazing are original and in good condition.  The exterior doors are painted metal and are original, in fair condition.  Roof coverings are built up, which are original and in fair condition.  Downspouts and drains are original and in fair condition.","Interior Construction: Concrete masonry unit partitions, are original and in good condition.  Interior doors are original and in good condition.","Interior Finishes: Wall finishes are painted surfaces, which are original and in good condition.  Floor finishes are sealed concrete, which are original and in good condition.  Ceiling finishes are painted surfaces, which are original and in good condition.",Plumbing: There are no plumbing systems in these two facilities.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) systems consist of powered roof top ventilation fans.  The facility houses the pumps and support equipment and the main electrical supply for the fire training facility, NTC 609.",Life Safety: There are no life safety systems in these two facilities.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 2500 AMP circuit breaker rated at 120/208 volts which is the main electrical supply for the fire training facility, NTC 609.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"The NTC-610 Fire Fighter Maintenance, Facility #010211, are a pair of single story structures with an aggregate of 2,882 gross square feet.  The facility was originally built in 1990 and is part of the Fire Department and is located in Council District 2. Site:The site at NTC-610 Fire Fighter Maintenance consists of roadways.  The site landscaping is mature and in poor condition.  The site grading is adequate.  Fencing and gates operate as designed.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  Exterior walls are split face concrete masonry units with a sealed finish, which are original and in good condition.  Exterior windows with aluminum frames are coated and utilize single glazing are original and in good condition.  The exterior doors are painted metal and are original, in fair condition.  Roof coverings are built up, which are original and in fair condition.  Downspouts and drains are original and in fair condition. Interior Construction: Concrete masonry unit partitions, are original and in good condition.  Interior doors are original and in good condition. Interior Finishes: Wall finishes are painted surfaces, which are original and in good condition.  Floor finishes are sealed concrete, which are original and in good condition.  Ceiling finishes are painted surfaces, which are original and in good condition. Plumbing: There are no plumbing systems in these two facilities. Mechanical: The Heating, Ventilation, and Cooling (HVAC) systems consist of powered roof top ventilation fans.  The facility houses the pumps and support equipment and the main electrical supply for the fire training facility, NTC 609. Life Safety: There are no life safety systems in these two facilities. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 2500 AMP circuit breaker rated at 120/208 volts which is the main electrical supply for the fire training facility, NTC 609.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0a2,"NTC-611, Camp Nimitz, Training, Gas Mask (L) CAMPUS","NTC-611, Camp Nimitz, Training, Gas Mask (L)",10212,4120 McCain Wy.,,Peninsula,2,32.734461,-117.208561,2015,Poor,64,412360.09,0,412360.09,46,1969,Real Estate Asset,General Fund,City Staff use,,Real Estate Assets,OTHER,1437,2014,1800,0,0,0,Site:  The site at 4120 McCain Road is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are ribbed concrete block, which are original and in good condition.  Roof coverings are modified bitumen with gravel, which are replacements and are in good condition.  Roof drainage scuppers are original and in good condition.",Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are not present.  Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are painted surfaces, which are replacements and in good condition.  Floor finishes are carpet, which are replacements and in good condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.","Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present. ","Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is comprised of a rooftop packaged unit for cooling, which was added after original construction and in good condition, and hot water fin tube radiators from a central plant for heating, which are original and in good condition.",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 200 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010212, NTC-611, Camp Nimitz, Training, Gas Mask, was originally built in 1969.  The facility is a one-story building measuring approximately 1,437 gross square feet and is primarily used as a meeting facility.  The facility is part of the Real Estate Assets and is located in Council District 2.   Site:  The site at 4120 McCain Road is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are ribbed concrete block, which are original and in good condition.  Roof coverings are modified bitumen with gravel, which are replacements and are in good condition.  Roof drainage scuppers are original and in good condition. Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are not present.  Interior doors are original and in good condition. Interior Finishes: Wall finishes are painted surfaces, which are replacements and in good condition.  Floor finishes are carpet, which are replacements and in good condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present.  Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is comprised of a rooftop packaged unit for cooling, which was added after original construction and in good condition, and hot water fin tube radiators from a central plant for heating, which are original and in good condition. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 200 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
