campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
4f68d999-1715-4839-b3dd-c21296d8fc6c,Balboa Golf Course Maintenance Building Campus,Balboa Golf Course Maintenance Building,10215,2600 Golf Course Drive (Balboa Golf Course),92102,Balboa Park,3,32.725625,-117.138177,2015,Good,4,48992.5,22985.16,71977.66,18,1997,Maintenance Building,Enterprise,City Office/Work Yard/Operations,,Park And Recreation,MAINTENANCE SHOP,7000,2016,1800,0,0,0,"Site:The site at Balboa Golf Course Maintenance Building is generally deemed to be adequate for its current use.  The parking lots and pedestrian paving are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  Vegetation in rear of building is over grown. In general the site grading is adequate.  Site mechanical systems include water supply, sanitary sewer, and natural gas systems and these systems are in good condition.  Site electrical systems include the electrical service and the communications and security systems.  The electrical service is original and in good condition. The communications and security systems appear to be replacements and are in good condition.",Substructure:The foundations are comprised of  slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in fair condition .  The window seals are in poor condition.  The aluminum frames are coated and utilize high performance glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and metal roll up doors for the additional maintenance doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of CMU block and wood siding with a stained and sealed finish. The wood siding is in poor condition.  Roof coverings are a combination of sloped asphalt shingles and flat modified bitumen.  The roof coverings appear to be original and are in good condition.  Roof drain for the flat section consists of receptors, screens and piping and these are in good condition.","Interior Construction:  Interior partitions, are original and in good condition. However, evidence thatMaintenance is required to assure useful life. Millwork and cabinets are original and in fair condition.   And, interior doors are original and in fair condition.","Interior Finishes: Wall finishes are a combination of paint and plaster, which are original and in poor condition.  Floor finishes included a combination of resilient tile and carpet, which are original and in poor condition.  Ceiling finishes are exposed unfinished structure and are original and in good condition. Ceiling insulation mounting devices have failed. ",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping which is original and in good condition.  The sanitary sewer piping is cast-iron which is original and in good condition.  Natural gas piping is steel and is original and in good condition.  An additional plumbing system includes a compressed air system which appears to be original and in good condition.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) include one small DX split-system for the main office, three natural gas hot air unit heaters, and two rest room exhaust fans.  The split-system and unit heaters appear to be original and are in good condition.  The exhaust fans appear to be original with the men’s room fan being in good condition and the women’s room fan being inoperative.",Life Safety: Life safety systems are not present.,Electrical: Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main panel board with a 150 AMP circuit breaker rated at 120/240 volts.  The electrical service is original and in good condition .  Branch lighting and wiring are original and are in good condition.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"General Information:Facility #010215, Balboa Golf Course Maintenance Building, was originally built in 1997.  The facility is a one-story building measuring approximately 7,000 gross square feet and is primarily used as an maintenance facility.  The facility is part of the Real Estate Assets Department and is located in Council District 3.   Site:The site at Balboa Golf Course Maintenance Building is generally deemed to be adequate for its current use.  The parking lots and pedestrian paving are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  Vegetation in rear of building is over grown. In general the site grading is adequate.  Site mechanical systems include water supply, sanitary sewer, and natural gas systems and these systems are in good condition.  Site electrical systems include the electrical service and the communications and security systems.  The electrical service is original and in good condition. The communications and security systems appear to be replacements and are in good condition. Substructure:The foundations are comprised of  slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in fair condition .  The window seals are in poor condition.  The aluminum frames are coated and utilize high performance glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and metal roll up doors for the additional maintenance doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of CMU block and wood siding with a stained and sealed finish. The wood siding is in poor condition.  Roof coverings are a combination of sloped asphalt shingles and flat modified bitumen.  The roof coverings appear to be original and are in good condition.  Roof drain for the flat section consists of receptors, screens and piping and these are in good condition. Interior Construction:  Interior partitions, are original and in good condition. However, evidence thatMaintenance is required to assure useful life. Millwork and cabinets are original and in fair condition.   And, interior doors are original and in fair condition. Interior Finishes: Wall finishes are a combination of paint and plaster, which are original and in poor condition.  Floor finishes included a combination of resilient tile and carpet, which are original and in poor condition.  Ceiling finishes are exposed unfinished structure and are original and in good condition. Ceiling insulation mounting devices have failed.  Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping which is original and in good condition.  The sanitary sewer piping is cast-iron which is original and in good condition.  Natural gas piping is steel and is original and in good condition.  An additional plumbing system includes a compressed air system which appears to be original and in good condition. Mechanical: The Heating, Ventilation, and Cooling (HVAC) include one small DX split-system for the main office, three natural gas hot air unit heaters, and two rest room exhaust fans.  The split-system and unit heaters appear to be original and are in good condition.  The exhaust fans appear to be original with the men’s room fan being in good condition and the women’s room fan being inoperative. Life Safety: Life safety systems are not present. Electrical: Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main panel board with a 150 AMP circuit breaker rated at 120/240 volts.  The electrical service is original and in good condition .  Branch lighting and wiring are original and are in good condition. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
18abea3b-d332-480d-b373-160bab5cd968,"House Of Hospitality, Includes Cafe (L) CAMPUS","House Of Hospitality, Includes Cafe (L)",10222,1549 El Prado,92101,Balboa Park,3,32.731151,-117.149525,2015,Good,16,6775190.63,45456.18,6820646.81,19,1996,Cultural Center,General Fund,Balboa Park,3,Park And Recreation,Parks/Recreation – Balboa Park,56245,2015,1800,1,1,0,"Site:The site at House of Hospitality, Includes Cafe is generally deemed to be adequate for its current use.  The entire historic building was reconstructed in 1996 and is listed on the National Register of Historic Places.  The parking lots and roadways are not part of the facility.  Pedestrian paving sections have been replaced and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab at the basement and steel framing with corrugated decking and a concrete topping slab in good condition.  The exterior windows are original and are in fair condition.  The wood windows are salvaged historic windows.  The wood frames are puttied with a single glazing system.  Window operation is smooth.  Exterior doors are stile and rail and painted metal doors for the additional basement service doors.  The exterior historic doors are original and are in good condition.  Exterior walls are a combination of stucco and FRP ornamentation with a painted finish, which are replacements and are in good condition.  Roof coverings are a combination of modified bitumen, clay barrel, concrete tile, and built up, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are replacements and are in good condition.  Millwork and cabinets are replacements and are in fair condition.  Interior historic doors are original and are in good condition.,"Interior Finishes:Wall finishes are plaster, tile, and painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of concrete, wood flooring, ceramic tile, resilient flooring, and carpet, which are replacements and are in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a combination of a central boiler and a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and in poor condition.  Both boilers were replaced in 2013 and are in good condition.  However, the chillers, chilled and heating water pumps, and all system air handlers and coils are original and appeared to be in poor condition and should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with a 2000 AMP and a 1000 AMP main disconnects rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House of Hospitality, Includes Cafe is generally deemed to be adequate for its current use.  The entire historic building was reconstructed in 1996 and is listed on the National Register of Historic Places.  The parking lots and roadways are not part of the facility.  Pedestrian paving sections have been replaced and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab at the basement and steel framing with corrugated decking and a concrete topping slab in good condition.  The exterior windows are original and are in fair condition.  The wood windows are salvaged historic windows.  The wood frames are puttied with a single glazing system.  Window operation is smooth.  Exterior doors are stile and rail and painted metal doors for the additional basement service doors.  The exterior historic doors are original and are in good condition.  Exterior walls are a combination of stucco and FRP ornamentation with a painted finish, which are replacements and are in good condition.  Roof coverings are a combination of modified bitumen, clay barrel, concrete tile, and built up, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are replacements and are in good condition.  Millwork and cabinets are replacements and are in fair condition.  Interior historic doors are original and are in good condition. Interior Finishes:Wall finishes are plaster, tile, and painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of concrete, wood flooring, ceramic tile, resilient flooring, and carpet, which are replacements and are in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a combination of a central boiler and a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and in poor condition.  Both boilers were replaced in 2013 and are in good condition.  However, the chillers, chilled and heating water pumps, and all system air handlers and coils are original and appeared to be in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with a 2000 AMP and a 1000 AMP main disconnects rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
ef561e5f-5bbb-4bc3-9c1a-2b90db761c95,"Library, Carmel Mountain Ranch CAMPUS","Library, Carmel Mountain Ranch",10223,12095 World Trade Dr.,92128,Carmel Mountain Ranch,5,32.981653,-117.073814,2015,Fair,22,1986393.37,35572.98,2021966.35,17,1998,Library,General Fund,Public Facility,3,Library,LIBRARY,13102,2015,1800,1,1,1,Site:  The site at Carmel Mountain Ranch Library is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Some settlement was observed at the east wall and should be verified with remedial action.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of concrete masonry units with a stained and sealed finish, which are original and are in fair condition, some epoxy injection repairs are recommended for masonry cracking.  Portions of the painted roof eaves and tubular bracing have corroded and need to be refinished.  Roof coverings are a combination of modified bitumen and concrete deck, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in poor condition.  The concrete deck has recently had a sealant applied. Gutters are rusting through and need to be repaired and programmed for replacement.","Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in good condition.","Interior Finishes:Wall finishes are a combination of paint, wood veneer panels, and tile, which are original and are in fair condition, finishes should be renewed in 2019.  Floor finishes included a combination of exposed aggregate concrete, resilient tile, ceramic tile, and carpet, which are original and are in fair condition, flooring should be renewed in 2019.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are and are within their expected useful life.,"Accessibility: An abreviated accessibility survey was scheduled for this facility. In general, the facility has the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Carmel Mountain Ranch Library is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Some settlement was observed at the east wall and should be verified with remedial action. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of concrete masonry units with a stained and sealed finish, which are original and are in fair condition, some epoxy injection repairs are recommended for masonry cracking.  Portions of the painted roof eaves and tubular bracing have corroded and need to be refinished.  Roof coverings are a combination of modified bitumen and concrete deck, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in poor condition.  The concrete deck has recently had a sealant applied. Gutters are rusting through and need to be repaired and programmed for replacement. Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are a combination of paint, wood veneer panels, and tile, which are original and are in fair condition, finishes should be renewed in 2019.  Floor finishes included a combination of exposed aggregate concrete, resilient tile, ceramic tile, and carpet, which are original and are in fair condition, flooring should be renewed in 2019.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abreviated accessibility survey was scheduled for this facility. In general, the facility has the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc037,"Trailer, SDPD Traffic Station Stop CAMPUS","Trailer, SDPD Traffic Station Stop",10237,9265 Aero Drive,,Kearny Mesa,7,32.8095,-117.127428,2015,Good,9,27781.15,1730.4,29511.55,18,1997,Office,General Fund,City Office/Work Yard/Operations,,Police,TRAILER,1605,2014,1800,1,0,0,Site:  The site at Northwestern Area Police Substation is generally deemed to be adequate for its current use.  The parking lots and pedestrian paving are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of pier and beam.  The substructure system does not present signs of movement.,"Shell: Floor construction is structural metal beams on trailer jacks on prepared grade.   The exterior windows are original and in good condition. Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of wood siding with a stained and sealed finish, which are original and in fair condition. Roof coverings are a combination of standing seam metal which are original and are in good condition.  Downspouts and gutters are original and in good condition.",Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in fair condition.   Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are vinyl-covered panels which are original and in good condition.  Floor finishes included a combination of carpet and vinyl tile, which are original and in poor condition.  Ceiling finishes are acoustical tiles and are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which is original and in fair condition.  ",Life Safety: Sprinklers and fire protection specialties are not present.,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 1200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A Solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #010237, Trailer, SDPD Traffic Station Stop, was originally built in 1997.  The facility is a one-story trailer measuring approximately 1,605 gross square feet and is primarily used as an administration facility.  The facility is part of the Police Department and is located in Council District 6.   Site:  The site at Northwestern Area Police Substation is generally deemed to be adequate for its current use.  The parking lots and pedestrian paving are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of pier and beam.  The substructure system does not present signs of movement. Shell: Floor construction is structural metal beams on trailer jacks on prepared grade.   The exterior windows are original and in good condition. Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of wood siding with a stained and sealed finish, which are original and in fair condition. Roof coverings are a combination of standing seam metal which are original and are in good condition.  Downspouts and gutters are original and in good condition. Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in fair condition.   Interior doors are original and in good condition. Interior Finishes: Wall finishes are vinyl-covered panels which are original and in good condition.  Floor finishes included a combination of carpet and vinyl tile, which are original and in poor condition.  Ceiling finishes are acoustical tiles and are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which is original and in fair condition.   Life Safety: Sprinklers and fire protection specialties are not present. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 1200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A Solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
9fa04f41-73f8-421f-976a-a137d9dbd5a9,"Comfort Station, South Creek Neighborhood Park CAMPUS","Comfort Station, South Creeck ",10230,12249 Wickerbay Cove,,Sabre Springs,5,32.942339,-117.079983,2015,Good,10,41944.32,0,41944.32,18,1997,Comfort Station,General Fund,Public Facility,5,Park And Recreation,COMFORT STATION,960,2014,1800,0,0,1,Site:The site at South Creek Park Comfort Station is located within a city park with full amenities.  This survey was limited to the site extending five feet adjacent to the comfort station.  Pedestrian paving is original and in good condition.  No landscaping exists at the building.,Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior doors are painted metal doors.  The exterior doors are original and in fair condition.  Exterior walls are concrete masonry units with a sealed finish which are original and in good condition.  Roof coverings are cement tiles which are original and in good condition.,Interior Construction:CMU partitions are original and in fair condition.  Maintenance is required to assure useful life.  The interior doors are original and in good condition.,Interior Finishes:Wall finishes are painted surfaces which are original and in fair condition.  The floor finish is sealed concrete which is original and in poor condition.  Ceiling finishes are painted surfaces which are original and in fair condition.,Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were reported during the assessment.,Mechanical:There is no mechanical system.,Life Safety:There are no life safety systems installed in the building.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and within their expected useful life.  Branch wiring, lighting fixtures and devices are original and within the expected useful life.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #10230, South Creek Park Comfort Station, was originally built in 1997.  The facility is a one-story building measuring approximately 960 gross square feet and is primarily used as a public restroom facility.  The facility is part of the Parks and Recreation Department and is located in Council District 5. Site:The site at South Creek Park Comfort Station is located within a city park with full amenities.  This survey was limited to the site extending five feet adjacent to the comfort station.  Pedestrian paving is original and in good condition.  No landscaping exists at the building. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior doors are painted metal doors.  The exterior doors are original and in fair condition.  Exterior walls are concrete masonry units with a sealed finish which are original and in good condition.  Roof coverings are cement tiles which are original and in good condition. Interior Construction:CMU partitions are original and in fair condition.  Maintenance is required to assure useful life.  The interior doors are original and in good condition. Interior Finishes:Wall finishes are painted surfaces which are original and in fair condition.  The floor finish is sealed concrete which is original and in poor condition.  Ceiling finishes are painted surfaces which are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were reported during the assessment. Mechanical:There is no mechanical system. Life Safety:There are no life safety systems installed in the building. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and within their expected useful life.  Branch wiring, lighting fixtures and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
63961f4b-4491-447e-87ab-2e9a64dabcfb,"Recreation Ctr, Pool and Comf Sta. City Hts. (Urban Village) CAMPUS","Recreation Ctr, Pool and Comf Sta. City Hts. (Urban Village)",10238,4380 Landis Street,,Mid-City:  City Heights,9,32.746667,-117.100313,2015,Good,8,368714.75,20124,388838.75,19,1996,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,8833,2015,1800,1,1,0,Site:  The site at City Heights Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are consist of wood framed walls with a plaster finish, which are original and are in fair condition.  Roof coverings are a combination of concrete tile and modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Accessibility to the roof was limited due to an improperly installed roof hatch.",Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consisted of painted surfaces, which are original and are in fair condition.  Floor finishes included a combination of carpet, resilient flooring and ceramic tile, which are original and are in fair condition.  Ceiling finishes are a combination of acoustical tile and painted surfaces, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.  ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations and monitored fire alarms. These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at City Heights Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are consist of wood framed walls with a plaster finish, which are original and are in fair condition.  Roof coverings are a combination of concrete tile and modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Accessibility to the roof was limited due to an improperly installed roof hatch. Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consisted of painted surfaces, which are original and are in fair condition.  Floor finishes included a combination of carpet, resilient flooring and ceramic tile, which are original and are in fair condition.  Ceiling finishes are a combination of acoustical tile and painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations and monitored fire alarms. These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
