campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc02f,"Trailer, Ranger's Office CAMPUS","Trailer, Ranger's Office",10240,12115 Black Mountain Road,,Los Penasquitos Canyon Preserve,6,32.938956,-117.127442,2015,Good,11,6142.68,0,6142.68,13,2002,Office,General Fund,City Office/Work Yard/Operations,,Park And Recreation,TRAILER,302,2014,1800,0,0,0,"Site:  The site at Trailer, Ranger’s Office is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition. In general the site grading is adequate.  Site lighting appears to be in good condition. ",Substructure:  The foundations are comprised of pier and beam.  The substructure system presents signs of movement.,"Shell: Floor construction is steel beams supported by trailer jacks.   The exterior windows are original and in good condition.  The window seals are in good condition. Window operation is smooth.  Exterior doors are hollow metal for the main entry. The exterior doors are original and are in good condition.  Exterior walls are wood siding with a stained and sealed finish, which are original and in good condition. Roof coverings are standing seam metal which is original and is in good condition.  ",Interior Construction:  Interior partitions are original and in good condition. ,"Interior Finishes: Wall finishes are a combination of wood paneling which is original and in good condition.  Floor finishes is vinyl tile, which is original and in fair condition.  Ceiling finishes are acoustical tiles and are original and in good condition.",Plumbing: There is no plumbing in this facility.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which is original and in good condition.  ",Life Safety: Sprinklers and fire protection specialties are not present.,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 125 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010240, Trailer, Ranger’s Office, was originally built in 2002.  The facility is a one-story trailer measuring approximately 302 gross square feet and is primarily used as a storage/maintenance facility instead of the Ranger’s Office.  The facility is part of the Park and Recreation Open Space Division and is located in Council District 1.   Site:  The site at Trailer, Ranger’s Office is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition. In general the site grading is adequate.  Site lighting appears to be in good condition.  Substructure:  The foundations are comprised of pier and beam.  The substructure system presents signs of movement. Shell: Floor construction is steel beams supported by trailer jacks.   The exterior windows are original and in good condition.  The window seals are in good condition. Window operation is smooth.  Exterior doors are hollow metal for the main entry. The exterior doors are original and are in good condition.  Exterior walls are wood siding with a stained and sealed finish, which are original and in good condition. Roof coverings are standing seam metal which is original and is in good condition.   Interior Construction:  Interior partitions are original and in good condition.  Interior Finishes: Wall finishes are a combination of wood paneling which is original and in good condition.  Floor finishes is vinyl tile, which is original and in fair condition.  Ceiling finishes are acoustical tiles and are original and in good condition. Plumbing: There is no plumbing in this facility. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which is original and in good condition.   Life Safety: Sprinklers and fire protection specialties are not present. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 125 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
4ab96011-e018-48b5-ae56-f5059c491f2b,"Miramar Place, Environmental, Collections, Vehicle Wash","Miramar Place, Environmental, Collections, Vehicle Wash",10249,8353 Miramar Place,92121,University,1,32.879942,-117.17502,2015,Good,11,124275.3,50277.75,174553.05,17,1998,Vehicle Facility,General Fund,City Office/Work Yard/Operations,,Environmental,VEHICLE MAINTENANCE,5200,2016,1800,0,1,0,"Site:The site at Miramar Place, Environmental Collections Vehicle Wash is generally deemed to be inadequate for its current use.  The parking lots and roadways are not associated with this facility.  Concrete filled steel pipe protection bollards are in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is showing signs of erosion.",Substructure:The foundations are comprised of concrete wall footings.  The substructure system does not present signs of movement.,"Shell:Exterior doors are painted solid, louvered, and overhead metal.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of CMU, corrugated metal siding and steel framing with a painted finish.   The CMU walls are original and are in fair condition.  The corrugated metal siding and steel framing are original and some replacements and are in poor condition.  Roof coverings are metal, which are original and are in poor condition.  Downspouts and gutters are original and are in poor condition.  There was no access to the roof, however there was evidence near the down spouts in the wash bay that there is deterioration of the roof covering. There are considerable amounts of corrosion to the structural members of the facility.  Recommend further study of these issues for near term resolution and program the metal structure and corrugated metal siding for replacement.",Interior Construction:Interior construction is not present in this facility.,Interior Finishes:Interior finishes are not present in this facility.,"Plumbing:There are no plumbing fixtures in this facility.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  The water heater provided supports one of the vehicle wash functions.  There is also a gas boiler, which is part of a pressure wash assembly.  No issues were reported to the assessment team.  However, they have had issues with trucks damaging the wash system plumbing.","Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems per say.  There are three exhaust fans to assist with humidity removal in the wash bay, which appear to be in poor condition and should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There are multiple disconnects with a 200 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life.  The environmental conditions of the facility have deteriorated lighting and branch wiring system components in the wash bay, which should be programmed for replacement.",Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Miramar Place, Environmental Collections Vehicle Wash is generally deemed to be inadequate for its current use.  The parking lots and roadways are not associated with this facility.  Concrete filled steel pipe protection bollards are in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is showing signs of erosion. Substructure:The foundations are comprised of concrete wall footings.  The substructure system does not present signs of movement. Shell:Exterior doors are painted solid, louvered, and overhead metal.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of CMU, corrugated metal siding and steel framing with a painted finish.   The CMU walls are original and are in fair condition.  The corrugated metal siding and steel framing are original and some replacements and are in poor condition.  Roof coverings are metal, which are original and are in poor condition.  Downspouts and gutters are original and are in poor condition.  There was no access to the roof, however there was evidence near the down spouts in the wash bay that there is deterioration of the roof covering. There are considerable amounts of corrosion to the structural members of the facility.  Recommend further study of these issues for near term resolution and program the metal structure and corrugated metal siding for replacement. Interior Construction:Interior construction is not present in this facility. Interior Finishes:Interior finishes are not present in this facility. Plumbing:There are no plumbing fixtures in this facility.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  The water heater provided supports one of the vehicle wash functions.  There is also a gas boiler, which is part of a pressure wash assembly.  No issues were reported to the assessment team.  However, they have had issues with trucks damaging the wash system plumbing. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems per say.  There are three exhaust fans to assist with humidity removal in the wash bay, which appear to be in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There are multiple disconnects with a 200 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life.  The environmental conditions of the facility have deteriorated lighting and branch wiring system components in the wash bay, which should be programmed for replacement. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
5879cce8-7db7-472d-a74b-e16229b99b8c,"Recreation Center, Hilltop Community Park CAMPUS","Recreation Center, Hilltop Community Park",10254,9711 Oviedo Way,92129,Rancho Penasquitos,5,32.971308,-117.119006,2015,Good,18,552845.17,1565.4,554410.57,17,1998,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,5400,2015,1800,1,1,1,Site:  The site at Hilltop Community Park Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition. The windows are painted steel sash windows using single glazing secured with interior putty.  Window operation is smooth.  Exterior doors are painted steel doors for the main entry and painted metal doors for the additional personnel and service doors.  The exterior doors are original and are in good condition.  Exterior walls are textured concrete masonry unit block with a sealed finish, which are original and are in good condition.  Roof coverings are clay tile which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.","Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.","Interior Finishes:Wall finishes are paint, which are replacements and are in fair condition.  Floor finishes included a combination of carpet, sealed concrete, and vinyl tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces and adhered acoustical tiles, and are original and in good condition.  A folding partition in the multi-purpose room is difficult to operate and in poor condition, replacement is recommended.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are original and in fair condition.  All heat pumps were original and are at the end of their expected useful and should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main switchboard rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was conducted for this facility. Deficiencies associated with accessibility are detailed in the assessment report.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Hilltop Community Park Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition. The windows are painted steel sash windows using single glazing secured with interior putty.  Window operation is smooth.  Exterior doors are painted steel doors for the main entry and painted metal doors for the additional personnel and service doors.  The exterior doors are original and are in good condition.  Exterior walls are textured concrete masonry unit block with a sealed finish, which are original and are in good condition.  Roof coverings are clay tile which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition. Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are paint, which are replacements and are in fair condition.  Floor finishes included a combination of carpet, sealed concrete, and vinyl tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces and adhered acoustical tiles, and are original and in good condition.  A folding partition in the multi-purpose room is difficult to operate and in poor condition, replacement is recommended. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are original and in fair condition.  All heat pumps were original and are at the end of their expected useful and should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main switchboard rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc05c,Chollas Streets Division Electrical-Traffic Signal CAMPUS,Chollas Streets Division Electrical-Traffic Signal,10260,2781 Caminito Chollas,,Mid-City:  Eastern Area,4,32.735131,-117.071594,2015,Fair,26,787407.32,4785.24,792192.56,16,1999,Office,General Fund,City Office/Work Yard/Operations,,Transportation and Storm Water,OFFICE,5010,2014,1800,0,0,0,"Site:  The site at Chollas Streets Division, Electrical-Traffic Signals building is generally deemed to be adequate for its current use.  The site is generally flat and paved on all sides of the building.  The parking lots and roadways are in good condition.  The prefabricated modular building units, which comprise this facility, are grouped around a raised wood deck, which is original, and in fair condition. The site landscaping is limited to two raised concrete planters, which appear to be original and in poor condition.  There is no site lighting incidental to this building site.",Substructure:  The foundations are comprised of pier and beam.  The substructure system does not present signs of movement.,"Shell: Floor construction is prefabricated.  The exterior windows are coated single-pane aluminum windows that are original and in fair condition.  Exterior doors are original hollow core wood doors and they are in poor condition.  Exterior walls are finished with painted wood siding, which is original, and in fair condition.  Roof covering is metal, which is original and in fair condition.  Downspouts and gutters are original and in fair condition.",Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are replacements and in good condition.  Interior doors are original and in good condition.,"Interior Finishes: Interior walls are finishes with painted gypsum board, which is in good condition.  Floor finishes include a combination of carpet and vinyl tile.  The carpet has generally been replaced and is in good condition.  The vinyl tile appears to be original and it is in poor condition.  Ceiling finishes are suspended acoustical tiles which are original and in fair condition.",Plumbing: Plumbing fixtures are original and in fair condition.  Water closets and urinals do not have “lo-flo” feature.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately package wall hung units, which are original and in fair condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.",Electrical: Electrical service for the facility is provided by an overhead service supplied by on site primary distribution.  There is a total of six (6) exterior service panelboards with 100 Amp circuit breakers rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Branch wiring is original and within its expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #010260, Chollas Streets Division, Electrical-Traffic Signals building was originally built in 1999.  The facility is a one-story prefabricated modular building measuring approximately 5,010 gross square feet and is primarily used as an administration facility.  The facility is part of the General Services, Street Division and is located in Council District4.   Site:  The site at Chollas Streets Division, Electrical-Traffic Signals building is generally deemed to be adequate for its current use.  The site is generally flat and paved on all sides of the building.  The parking lots and roadways are in good condition.  The prefabricated modular building units, which comprise this facility, are grouped around a raised wood deck, which is original, and in fair condition. The site landscaping is limited to two raised concrete planters, which appear to be original and in poor condition.  There is no site lighting incidental to this building site. Substructure:  The foundations are comprised of pier and beam.  The substructure system does not present signs of movement. Shell: Floor construction is prefabricated.  The exterior windows are coated single-pane aluminum windows that are original and in fair condition.  Exterior doors are original hollow core wood doors and they are in poor condition.  Exterior walls are finished with painted wood siding, which is original, and in fair condition.  Roof covering is metal, which is original and in fair condition.  Downspouts and gutters are original and in fair condition. Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are replacements and in good condition.  Interior doors are original and in good condition. Interior Finishes: Interior walls are finishes with painted gypsum board, which is in good condition.  Floor finishes include a combination of carpet and vinyl tile.  The carpet has generally been replaced and is in good condition.  The vinyl tile appears to be original and it is in poor condition.  Ceiling finishes are suspended acoustical tiles which are original and in fair condition. Plumbing: Plumbing fixtures are original and in fair condition.  Water closets and urinals do not have “lo-flo” feature.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately package wall hung units, which are original and in fair condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an overhead service supplied by on site primary distribution.  There is a total of six (6) exterior service panelboards with 100 Amp circuit breakers rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Branch wiring is original and within its expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
fd36bb78-afa3-4777-b0c3-21c9c84724d9,"Comfort Station, Scripps Ranch Community Park CAMPUS","Comfort Station, Scripps Ranch Community Park",10261,11452 Blue Cypress Drive,92131,Miramar Ranch North,5,32.927092,-117.079014,2015,Good,3,18243.04,0,18243.04,16,1999,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1292,2015,1800,0,0,1,Site:  The site at the Scripps Ranch Community Park Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting appears to be in good condition.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows at this facility, but there are steel roll-up service windows at the concessions area which are original and in good condition. Exterior doors are hollow metal doors which are original and are in good condition.  Exterior walls are a combination of sealed CMU and stone veneer, which are original and are in good condition.  Roof coverings are modified bitumen which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in good condition.",Interior Construction:  Interior partitions are original and are in good condition.  ,"Interior Finishes:The interior wall finish is sealed CMU.  The CMU is original and in good condition, but the walls need to be repainted.  The floor finish is sealed concrete, which is original and in fair condition, but should be resealed.  Ceiling finishes are painted surfaces, which are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main disconnect rated at 480/277 volts.  This switchboard also services the adjacent ball park. Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at the Scripps Ranch Community Park Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting appears to be in good condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows at this facility, but there are steel roll-up service windows at the concessions area which are original and in good condition. Exterior doors are hollow metal doors which are original and are in good condition.  Exterior walls are a combination of sealed CMU and stone veneer, which are original and are in good condition.  Roof coverings are modified bitumen which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in good condition. Interior Construction:  Interior partitions are original and are in good condition.   Interior Finishes:The interior wall finish is sealed CMU.  The CMU is original and in good condition, but the walls need to be repainted.  The floor finish is sealed concrete, which is original and in fair condition, but should be resealed.  Ceiling finishes are painted surfaces, which are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main disconnect rated at 480/277 volts.  This switchboard also services the adjacent ball park. Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
106f1734-41a9-4105-a042-3a1be6b4fbd7,"Comfort Station, Sutherland Dam Road CAMPUS","Comfort Station, Sutherland Dam Road",10262,20600 Sutherland Dam Road,92065,None,,33.105203,-116.784714,2015,Good,2,1984.74,1440,3424.74,18,1997,Comfort Station,General Fund,Public Facility,5,Park And Recreation,COMFORT STATION,336,2015,1800,0,0,1,Site:The site at Sutherland Dam Road Comfort Station is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted hollow metal.  The exterior doors are original and are in good condition.  Exterior walls are sealed concrete masonry slump block units finish, which are original and are in good condition.  Roof coverings are standing seam metal which is original and in good condition.  There are no downspouts, drains, or gutters.",Interior Construction:CMU interior partitions are original and are in good condition.  There are no interior doors.,Interior Finishes:Wall finishes are ceramic tile in the toilet rooms. Floor finishes are sealed concrete which is original and are in good condition.  Ceiling finishes are painted wood surfaces which are original and in good condition.,Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Restroom plumbing fixtures are stainless steel.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not provided.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Sutherland Dam Road Comfort Station is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted hollow metal.  The exterior doors are original and are in good condition.  Exterior walls are sealed concrete masonry slump block units finish, which are original and are in good condition.  Roof coverings are standing seam metal which is original and in good condition.  There are no downspouts, drains, or gutters. Interior Construction:CMU interior partitions are original and are in good condition.  There are no interior doors. Interior Finishes:Wall finishes are ceramic tile in the toilet rooms. Floor finishes are sealed concrete which is original and are in good condition.  Ceiling finishes are painted wood surfaces which are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Restroom plumbing fixtures are stainless steel. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not provided. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
448f8a7c-78ef-427d-bcb6-f7fd8e5987fb,"Activity Center, Balboa Park CAMPUS","Activity Center, Balboa Park",10263,2145 Park Blvd.,92101,Balboa Park,3,32.726579,-117.147689,2015,Good,16,3193791.1,9341.19,3203132.29,16,1999,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,32800,2015,1800,1,1,0,Site:The site at Balboa Park Activity Center is generally deemed to be adequate for its current use.  The parking lots and roadways are not part of the facility.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The roof system is steel trusses and metal decking in good condition.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The hollow metal frames are coated and utilize a fixed single glazing system.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are precast tilt-up panels with a painted finish, which are original and are in good condition.  Roof coverings are a combination of metal and modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are a combination of exposed sealed concrete, tile, and painted surfaces, which are original and are in good condition.  Floor finishes included a combination of concrete and ceramic tile, which are original and are in good condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition.","Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  We did not have access to a domestic water heater, which was assumed, as there are showers.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are original and in fair condition.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Balboa Park Activity Center is generally deemed to be adequate for its current use.  The parking lots and roadways are not part of the facility.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The roof system is steel trusses and metal decking in good condition.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The hollow metal frames are coated and utilize a fixed single glazing system.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are precast tilt-up panels with a painted finish, which are original and are in good condition.  Roof coverings are a combination of metal and modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are a combination of exposed sealed concrete, tile, and painted surfaces, which are original and are in good condition.  Floor finishes included a combination of concrete and ceramic tile, which are original and are in good condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  We did not have access to a domestic water heater, which was assumed, as there are showers. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are original and in fair condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
