campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
a6523364-8064-4bc6-9701-7e09ea33fa5f,Police Evidence Storage Building Off-Site #1 (CAMPUS),Police Evidence Storage Building Off-Site #1,10265,9265 Aero Drive,92123,Kearny Mesa,7,32.808351,-117.125872,2015,Good,0,3288,225,3513,16,1999,Storage,General Fund,City Office/Work Yard/Operations,,Police,STORAGE,8000,2016,1800,0,0,0,"Site:The site at Facility #010265, Police Evidence Storage Off-Site #1 was constructed in 1999 as a storage facility.  The site is generally deemed to be adequate for its current use.  The facility is located in a secure compound with the Traffic Division and Eastern Division Police Sub-Station and is accessible by a paved road.  The site has a dedicated area for parking with asphalt pavement and the parking pavement is in good condition.  The site has small areas of asphalt and concrete pedestrian pavement adjacent to the entry doors and this pavement is in good condition.  Site landscaping includes natural ground covers and planted trees.  The vegetation is overgrown and the site needs cutting and clearing.  There are no site related plumbing and mechanical systems.  The site electrical systems include an underground 120/240 volt feeders that are in good condition and underground security system supply which is good condition.  There is no site lighting system associated with the building.  Overall, the facility is in good condition.","Substructure:The building is a one-story pre-fabricated metal building and rests on standard foundation and slab on grade.  The building has a metal superstructure and form metal exterior walls, and these are in good condition.  Structural steel framing is used for the roof structure and deck which are in good condition.  There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition.",Shell:The building exterior walls are pre-fabricated and finished formed metal panels which are in good condition.  The exterior doors consist of painted steel entry doors and painted steel manually operated overhead bay doors.  The exterior doors are in overall good condition.  The roof structure is a low sloped metal frame and deck with prefabricated and finished formed metal panel covering which is in good condition.  ,Interior Construction:The building interior walls consist of the interior side of the metal exterior walls and one interior metal partition wall.  Interior ceiling construction consists of the exposed metal roof framing and deck.  The interior construction is in good condition.,Interior Finishes:The building interior finishes include the factory painted interior side of the exterior metal structure and masonry walls which are in good condition.  There are no ceiling or floor finishes in the building. ,Plumbing:There are no plumbing systems installed in this building.,Mechanical:Mechanical systems include two wall mounted exhaust fans installed in the gable ends of the exterior walls.  The exhaust fans were installed around 2014 and are in good condition.,Life Safety:There are no life safety systems installed in this building.,Electrical:The electrical service is provided to the building from a 120/240 volt service. The electrical service is original equipment and is in good condition.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets.  There are no light fixtures installed in this building.  Illumination for the building is provided by luminescent fiberglass roof panels which function as sky lights.  The security system includes access and intrusion monitoring and the system is in good condition.  ,Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #010265, Police Evidence Storage Off-Site #1 was constructed in 1999 as a storage facility.  The site is generally deemed to be adequate for its current use.  The facility is located in a secure compound with the Traffic Division and Eastern Division Police Sub-Station and is accessible by a paved road.  The site has a dedicated area for parking with asphalt pavement and the parking pavement is in good condition.  The site has small areas of asphalt and concrete pedestrian pavement adjacent to the entry doors and this pavement is in good condition.  Site landscaping includes natural ground covers and planted trees.  The vegetation is overgrown and the site needs cutting and clearing.  There are no site related plumbing and mechanical systems.  The site electrical systems include an underground 120/240 volt feeders that are in good condition and underground security system supply which is good condition.  There is no site lighting system associated with the building.  Overall, the facility is in good condition. Substructure:The building is a one-story pre-fabricated metal building and rests on standard foundation and slab on grade.  The building has a metal superstructure and form metal exterior walls, and these are in good condition.  Structural steel framing is used for the roof structure and deck which are in good condition.  There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition. Shell:The building exterior walls are pre-fabricated and finished formed metal panels which are in good condition.  The exterior doors consist of painted steel entry doors and painted steel manually operated overhead bay doors.  The exterior doors are in overall good condition.  The roof structure is a low sloped metal frame and deck with prefabricated and finished formed metal panel covering which is in good condition.   Interior Construction:The building interior walls consist of the interior side of the metal exterior walls and one interior metal partition wall.  Interior ceiling construction consists of the exposed metal roof framing and deck.  The interior construction is in good condition. Interior Finishes:The building interior finishes include the factory painted interior side of the exterior metal structure and masonry walls which are in good condition.  There are no ceiling or floor finishes in the building.  Conveying There are no conveying systems installed in this building. Plumbing:There are no plumbing systems installed in this building. Mechanical:Mechanical systems include two wall mounted exhaust fans installed in the gable ends of the exterior walls.  The exhaust fans were installed around 2014 and are in good condition. Life Safety:There are no life safety systems installed in this building. Electrical:The electrical service is provided to the building from a 120/240 volt service. The electrical service is original equipment and is in good condition.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets.  There are no light fixtures installed in this building.  Illumination for the building is provided by luminescent fiberglass roof panels which function as sky lights.  The security system includes access and intrusion monitoring and the system is in good condition.   Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
78707eff-0fd5-4eba-af88-4c6f153f7e8f,Police Evidence Storage Building Off-Site #2 (CAMPUS),Police Evidence Storage Building Off-Site #2,10266,9265 Aero Drive,92123,Kearny Mesa,7,32.808537,-117.126489,2015,Good,0,0,576,576,16,1999,Storage,General Fund,City Office/Work Yard/Operations,,Police,STORAGE,8000,2016,1800,0,0,0,"Site:The site at Facility #010266, Police Evidence Storage Off-Site #2 was constructed in 1999 as a storage facility.  The site is generally deemed to be adequate for its current use.  The facility is located in a secure compound with the Traffic Division and Eastern Division Police Sub-Station and is accessible by a paved road.  The site has a dedicated area for parking with asphalt pavement and the parking pavement is in good condition.  The site has small areas of asphalt and concrete pedestrian pavement adjacent to the entry doors and this pavement is in good condition.  Site landscaping includes natural ground covers and planted trees.  The vegetation is overgrown and the site needs cutting and clearing.  The site plumbing system consists of a domestic water supply to one emergency eye wash fixture.  There no site related mechanical systems.  The site electrical systems include an underground 120/240 volt feeders that are in good condition and underground security system supply which is good condition.  There is no site lighting system associated with the building.  Overall, the facility is in good condition.","Substructure:The building is a one-story pre-fabricated metal building and rests on standard foundation and slab on grade.  The building has a metal superstructure and form metal exterior walls, and these are in good condition.  Structural steel framing is used for the roof structure and deck which are in good condition.  There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition.",Shell:The building exterior walls are pre-fabricated and finished formed metal panels which are in good condition.  The exterior doors consist of painted steel entry doors and painted steel manually operated overhead bay doors.  The exterior doors are in overall good condition.  The roof structure is a low sloped metal frame and deck with prefabricated and finished formed metal panel covering which is in good condition.  ,Interior Construction:The building interior walls consist of the interior side of the metal exterior walls and one interior metal partition wall.  Interior ceiling construction consists of the exposed metal roof framing and deck.  The interior construction is in good condition.,Interior Finishes:The building interior finishes include the factory painted interior side of the exterior metal structure and masonry walls which are in good condition.  There are no ceiling or floor finishes in the building. ,Conveying There are no conveying systems installed in this building. Plumbing:The plumbing system in the building consists of a domestic water supply to one emergency eye wash fixture.  No sanitary waste system is installed in the building and the eye wash fixture drains directly on to the floor.  The domestic water supply and the eye wash fixture are in good condition.,Mechanical:Mechanical systems include two wall mounted exhaust fans installed in the gable ends of the exterior walls.  The exhaust fans were installed around 2014 and are in good condition.,Life Safety:There are no life safety systems installed in this building.,Electrical:The electrical service is provided to the building from a 120/240 volt service. The electrical service is original equipment and is in good condition.  Branch circuit distribution within the building is 120 volts for miscellaneous power outlets.  Lighting fixtures include ceiling mounted fluorescent fixtures.  The lighting fixtures are modern energy efficient components are in good condition.  The security system includes access and intrusion monitoring and the system is in good condition.  ,Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #010266, Police Evidence Storage Off-Site #2 was constructed in 1999 as a storage facility.  The site is generally deemed to be adequate for its current use.  The facility is located in a secure compound with the Traffic Division and Eastern Division Police Sub-Station and is accessible by a paved road.  The site has a dedicated area for parking with asphalt pavement and the parking pavement is in good condition.  The site has small areas of asphalt and concrete pedestrian pavement adjacent to the entry doors and this pavement is in good condition.  Site landscaping includes natural ground covers and planted trees.  The vegetation is overgrown and the site needs cutting and clearing.  The site plumbing system consists of a domestic water supply to one emergency eye wash fixture.  There no site related mechanical systems.  The site electrical systems include an underground 120/240 volt feeders that are in good condition and underground security system supply which is good condition.  There is no site lighting system associated with the building.  Overall, the facility is in good condition. Substructure:The building is a one-story pre-fabricated metal building and rests on standard foundation and slab on grade.  The building has a metal superstructure and form metal exterior walls, and these are in good condition.  Structural steel framing is used for the roof structure and deck which are in good condition.  There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition. Shell:The building exterior walls are pre-fabricated and finished formed metal panels which are in good condition.  The exterior doors consist of painted steel entry doors and painted steel manually operated overhead bay doors.  The exterior doors are in overall good condition.  The roof structure is a low sloped metal frame and deck with prefabricated and finished formed metal panel covering which is in good condition.   Interior Construction:The building interior walls consist of the interior side of the metal exterior walls and one interior metal partition wall.  Interior ceiling construction consists of the exposed metal roof framing and deck.  The interior construction is in good condition. Interior Finishes:The building interior finishes include the factory painted interior side of the exterior metal structure and masonry walls which are in good condition.  There are no ceiling or floor finishes in the building.  Conveying There are no conveying systems installed in this building. Plumbing:The plumbing system in the building consists of a domestic water supply to one emergency eye wash fixture.  No sanitary waste system is installed in the building and the eye wash fixture drains directly on to the floor.  The domestic water supply and the eye wash fixture are in good condition. Mechanical:Mechanical systems include two wall mounted exhaust fans installed in the gable ends of the exterior walls.  The exhaust fans were installed around 2014 and are in good condition. Life Safety:There are no life safety systems installed in this building. Electrical:The electrical service is provided to the building from a 120/240 volt service. The electrical service is original equipment and is in good condition.  Branch circuit distribution within the building is 120 volts for miscellaneous power outlets.  Lighting fixtures include ceiling mounted fluorescent fixtures.  The lighting fixtures are modern energy efficient components are in good condition.  The security system includes access and intrusion monitoring and the system is in good condition.   Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0d0,"Residence, House, Vollmer Estate (L) CAMPUS","Residence, House, Vollmer Estate (L)",10268,4101 Lomoland Dr. #1 (Woodlands Dr.),,Peninsula,2,32.718367,-117.252125,2015,Poor,55,472624.03,0,472624.03,45,1970,Residence,General Fund,Residence,,Real Estate Assets,RESIDENCE,3272,2014,1800,0,0,0,"Site:The site, Vollmer Estate House Residence #1, is generally deemed to be adequate for its current use.  The pedestrian paving is in fair condition.  The site landscaping is inadequate and in poor condition.  In general the site grading is adequate.",Substructure:The foundations are composed of pier and beam foundations.  The sub-structure system does not present signs of movement.,"Shell:Floor construction appears to be a wooden structure.  The exterior windows are original and in fair condition.  Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors.  The exterior doors appear to be original and in fair condition.  Exterior walls are a combination of stucco with a painted finish, which is original and in fair condition.  Roof coverings are wooden shingles which appear to be original and in poor condition.",Interior Construction:Not assessed.,Interior Finishes:Not assessed.,Plumbing:Not assessed.,Mechanical:Not assessed.,Life Safety:Not assessed.,Electrical:Not assessed.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Due to access restrictions to this leased residential facility, only a limited street side assessment was performed and no entry to the site or building was made.  Facility condition assessment information detailed in this report is based on a visual assessment of the visible building and site systems that were visible from the street side. Facility #010268, Vollmer Estate House Residence, was originally built in the 1970's.  The facility is a one-story building measuring approximately 3,272 gross square feet and is primarily used as a single family residence.  The facility is part of the Real Estate Assets and is located in Council District 2. Site:The site, Vollmer Estate House Residence #1, is generally deemed to be adequate for its current use.  The pedestrian paving is in fair condition.  The site landscaping is inadequate and in poor condition.  In general the site grading is adequate. Substructure:The foundations are composed of pier and beam foundations.  The sub-structure system does not present signs of movement. Shell:Floor construction appears to be a wooden structure.  The exterior windows are original and in fair condition.  Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors.  The exterior doors appear to be original and in fair condition.  Exterior walls are a combination of stucco with a painted finish, which is original and in fair condition.  Roof coverings are wooden shingles which appear to be original and in poor condition. Interior Construction:Not assessed. Interior Finishes:Not assessed. Plumbing:Not assessed. Mechanical:Not assessed. Life Safety:Not assessed. Electrical:Not assessed. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0d1,"Residence, House, Vollmer Estate (L) CAMPUS","Residence, House, Vollmer Estate (L)",10269,4101 Lomoland Dr. #2 (Woodlands Dr.),,Peninsula,2,32.718678,-117.252092,2015,Poor,45,287168.8,0,287168.8,36,1979,Residence,General Fund,Residence,,Real Estate Assets,RESIDENCE,2300,2014,1800,0,0,0,"Site:  The site at Residence, House, Vollmer Estate #2 is generally deemed to be inadequate for its current use.  Pedestrian paving was in fair condition. The parking area not paved and is in poor condition. The site landscaping is inadequate and in poor condition.  In general the site grading is adequate.  ",Substructure:  The foundations are composed pier and beam special foundations.  ,"Shell: Floor construction appears to be a wooden structure.   The exterior windows are original and in poor condition. Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors.  The exterior doors appear to be original and in fair condition.  Exterior walls are wood framed with wooden siding with a painted finish, which is original and in poor condition. Roof coverings are asphalt shingles which appear to be original and in poor condition.  ",Interior Construction:  Not assessed,Interior Finishes: Not assessed,Plumbing: Not assessed,Mechanical: Not assessed,Life Safety: Not assessed,Electrical: Not assessed,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: No solar energy assessment was performed on this facility.  ,"Due to access restrictions to this leased residential facility, only a limited street side assessment was performed and no entry to the site or building was made.  Facility condition assessment information detailed in this report is based on a visual assessment of the visible building and site systems that were visible from the street side.   Facility #10269, Residence, House, Vollmer Estate, was originally built around 1979.  The facility is a one-story building measuring approximately 2,300 gross square feet and is primarily used as a single family residence.  The facility is part of the Real Estate Assets Department and is located in Council District 2.   Site:  The site at Residence, House, Vollmer Estate #2 is generally deemed to be inadequate for its current use.  Pedestrian paving was in fair condition. The parking area not paved and is in poor condition. The site landscaping is inadequate and in poor condition.  In general the site grading is adequate.   Substructure:  The foundations are composed pier and beam special foundations.   Shell: Floor construction appears to be a wooden structure.   The exterior windows are original and in poor condition. Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors.  The exterior doors appear to be original and in fair condition.  Exterior walls are wood framed with wooden siding with a painted finish, which is original and in poor condition. Roof coverings are asphalt shingles which appear to be original and in poor condition.   Interior Construction:  Not assessed Interior Finishes: Not assessed Plumbing: Not assessed Mechanical: Not assessed Life Safety: Not assessed Electrical: Not assessed Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: No solar energy assessment was performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0d2,"Residence, House, Vollmer Estate (L) CAMPUS","Residence, House, Vollmer Estate (L)",10270,4101 Lomoland Dr. #3 (Woodlands Dr.),,Peninsula,2,32.718225,-117.251947,2015,Poor,50,301842.8,0,301842.8,36,1979,Residence,General Fund,Residence,,Real Estate Assets,RESIDENCE,2300,2014,1800,0,0,0,"Site:  The site at Residence, House, Vollmer Estate #3 was not observed. ",Substructure:  The foundations were not observed. ,"Shell: The exterior windows were not observed. Exterior doors were not observed. Exterior walls are wood framed with wooden siding with a painted finish, which is original and in poor condition. Roof covering is a built up system with pebble ballast, which appear to be original and in poor condition.  ",Interior Construction:  Not assessed.,Interior Finishes: Not assessed.,Plumbing: Not assessed.,Mechanical: Not assessed.,Life Safety: Not assessed.,Electrical: Not assessed.,Accessibility: An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment: No solar energy assessment was performed on this facility.  ,"Due to access restrictions to this leased residential facility, only a limited street side assessment was performed and no entry to the site or building was made.  Facility condition assessment information detailed in this report is based on a visual assessment of the visible building and site systems that were visible from the street side.   Facility #10270, Residence, House, Vollmer Estate, was originally built around 1979.  The facility is a one-story building measuring approximately 2,300 gross square feet and is primarily used as a single family residence.  The facility is part of the Real Estate Assets Department and is located in Council District 2.   Site:  The site at Residence, House, Vollmer Estate #3 was not observed.  Substructure:  The foundations were not observed.  Shell: The exterior windows were not observed. Exterior doors were not observed. Exterior walls are wood framed with wooden siding with a painted finish, which is original and in poor condition. Roof covering is a built up system with pebble ballast, which appear to be original and in poor condition.   Interior Construction:  Not assessed. Interior Finishes: Not assessed. Plumbing: Not assessed. Mechanical: Not assessed. Life Safety: Not assessed. Electrical: Not assessed. Accessibility: An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment: No solar energy assessment was performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0d3,"Residence, Studio, Vollmer Estate (L) CAMPUS","Residence, Studio, Vollmer Estate (L)",10271,4101 Lomoland Dr. #4 (Woodlands Dr.),,Peninsula,2,32.718731,-117.251817,2015,Poor,52,95661.63,0,95661.63,36,1979,Residence,General Fund,Residence,,Real Estate Assets,RESIDENCE,663,2014,1800,0,0,0,"Site:  The site at Residence, House, Vollmer Estate #4 was not observed. ",Substructure:  The foundations were not observed. ,"Shell: The exterior windows were aluminum sliders and appear to be in good condition. Exterior doors were not observed. Exterior walls are wood framed with wooden siding with a stained finish, which is original and in poor condition. Roof coverings are rolled asphalt which appear to be original and in poor condition.  ",Interior Construction:  Not assessed.,Interior Finishes: Not assessed.,Plumbing: Not assessed.,Mechanical: Not assessed.,Life Safety: Not assessed.,Electrical: Not assessed.,Accessibility: An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment: No solar energy assessment was performed on this facility.  ,"Due to access restrictions to this leased residential facility, only a limited street side assessment was performed and no entry to the site or building was made.  Facility condition assessment information detailed in this report is based on a visual assessment of the visible building and site systems that were visible from the street side.   Facility #10271, Residence, House, Vollmer Estate, was originally built around 1979.  The facility is a one-story building measuring approximately 663 gross square feet and is primarily used as a studio residence.  The facility is part of the Real Estate Assets Department and is located in Council District 2.   Site:  The site at Residence, House, Vollmer Estate #4 was not observed.  Substructure:  The foundations were not observed.  Shell: The exterior windows were aluminum sliders and appear to be in good condition. Exterior doors were not observed. Exterior walls are wood framed with wooden siding with a stained finish, which is original and in poor condition. Roof coverings are rolled asphalt which appear to be original and in poor condition.   Interior Construction:  Not assessed. Interior Finishes: Not assessed. Plumbing: Not assessed. Mechanical: Not assessed. Life Safety: Not assessed. Electrical: Not assessed. Accessibility: An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment: No solar energy assessment was performed on this facility.  "
e170d01a-390e-4bf8-8471-dcc5805a3008,"Community Service Center, Logan Hts. (Lincoln Park) CAMPUS","Community Service Center, Logan Hts. (Lincoln Park)",10272,2500 Commercial Avenue,92113,"Southeastern San Diego, Southeastern",8,32.705494,-117.13995,2015,Good,17,149325.87,4657.5,153983.37,15,2000,Community Center,General Fund,Public Facility,4,Police,COMMUNITY SERVICE CENTER,1590,2015,1800,0,0,1,"Site:The site at Logan Heights Community Service Center, Lincoln Park is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  The site public parking and lighting are shared with the Lincoln Park Central Police Station.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a fixed single glazing system.  Exterior doors are hollow metal for the main entries.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of stucco with painted finish and adhered stone veneers, which are original and are in poor condition.  Many adhered stone tiles in the exterior wainscot have been vandalized and knocked off the wall.  Roof coverings are modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are painted surfaces, which are original and are in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.  There was no roof access to the roof.  The RTU’s were observed from the Central Police Station roof and appeared to be the same type, size, and condition.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 225 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Logan Heights Community Service Center, Lincoln Park is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  The site public parking and lighting are shared with the Lincoln Park Central Police Station. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a fixed single glazing system.  Exterior doors are hollow metal for the main entries.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of stucco with painted finish and adhered stone veneers, which are original and are in poor condition.  Many adhered stone tiles in the exterior wainscot have been vandalized and knocked off the wall.  Roof coverings are modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are painted surfaces, which are original and are in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.  There was no roof access to the roof.  The RTU’s were observed from the Central Police Station roof and appeared to be the same type, size, and condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 225 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc095,Kiosk,Kiosk,10273,2525 Bacon Street,,Mission Bay Park,2,32.755984,-117.236517,2015,Good,2,5500.06,522,6022.06,15,2000,Kiosk,General Fund,Public Facility,,Park And Recreation,KIOSK,164,2014,1800,0,0,0,"Site:  The site at Kiosk, Robb Field is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate. Fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade. The sub-structure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. The exterior roll-up windows are original and in poor condition. Exterior doors are hollow metal. The exterior doors are original and are in poor condition. Exterior walls are of EIFS, which is original and in fair condition. Roof coverings are modified bitumen, which is original and in good condition. Drains are original and in good condition.",Interior Construction:  Millwork and cabinets are original and in fair condition.   ,"Interior Finishes: Wall finishes are painted surfaces, which are original and in poor condition. Floor finish is un-painted concrete, which is original and in good condition. Ceiling finishes are painted surfaces, original and in fair condition.",Plumbing:  There are  no plumbing fixtures in this facility. ,"Mechanical: There are no Heating, Ventilation, and Cooling (HVAC) systems in this facility. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is is a single disconnect with a 125 AMP circuit breaker rated at 120/240 volts. Electrical service and distribution is original and in good condition. Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010273, Kiosk, Robb Field, was originally built in 2000. The facility is a one-story building measuring approximately 165 gross square feet and is primarily used as an administration facility. The facility is part of the Parks and Recreation Department and is located in Council District 2.   Site:  The site at Kiosk, Robb Field is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate. Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade. The sub-structure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior roll-up windows are original and in poor condition. Exterior doors are hollow metal. The exterior doors are original and are in poor condition. Exterior walls are of EIFS, which is original and in fair condition. Roof coverings are modified bitumen, which is original and in good condition. Drains are original and in good condition. Interior Construction:  Millwork and cabinets are original and in fair condition.    Interior Finishes: Wall finishes are painted surfaces, which are original and in poor condition. Floor finish is un-painted concrete, which is original and in good condition. Ceiling finishes are painted surfaces, original and in fair condition. Plumbing:  There are  no plumbing fixtures in this facility.  Mechanical: There are no Heating, Ventilation, and Cooling (HVAC) systems in this facility.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is is a single disconnect with a 125 AMP circuit breaker rated at 120/240 volts. Electrical service and distribution is original and in good condition. Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
3ee5192f-3d37-48e9-a224-7ae683c9bb17,"Police Station, Central, Lincoln Park CAMPUS","Police Station, Central, Lincoln Park",10278,2501 Imperial Ave,92102,"Southeastern San Diego, Southeastern",8,32.705988,-117.13987,2015,Good,13,1912281,37402.62,1949683.62,15,2000,Police Station,General Fund,Semi-Public Facility,1,Police,POLICE STATION,26000,2015,1800,1,1,1,"Site:The site at Central Police Station, Lincoln Park is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.  Site lighting and public parking are shared with the Logan Heights Community Service Center.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are anodized and utilize a fixed single glazing system.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete masonry units with a stained and sealed finish and framed stucco walls with a painted finish, which are original and are in fair condition.  Some accent areas were clad with adhered stone veneer tiles, some of which have been damaged by vandalism and irrigation water.  Roof coverings are a combination of modified bitumen and clay tile, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are a combination of wall coverings, ceramic tile, and painted surfaces, which are original and are in fair condition.  Floor finishes included a combination of carpet and vinyl tile, which are original and are in poor condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 1600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Central Police Station, Lincoln Park is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.  Site lighting and public parking are shared with the Logan Heights Community Service Center. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are anodized and utilize a fixed single glazing system.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete masonry units with a stained and sealed finish and framed stucco walls with a painted finish, which are original and are in fair condition.  Some accent areas were clad with adhered stone veneer tiles, some of which have been damaged by vandalism and irrigation water.  Roof coverings are a combination of modified bitumen and clay tile, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are a combination of wall coverings, ceramic tile, and painted surfaces, which are original and are in fair condition.  Floor finishes included a combination of carpet and vinyl tile, which are original and are in poor condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 1600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
