campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
8eb8451c-104b-49ac-a334-f99cbd45188f,"Recreation Center, Gym, Scripps Ranch Community CAMPUS","Recreation Center, Gym, Scripps Ranch Community",10279,11454 Blue Cypress Dr.,92131,Miramar Ranch North,5,32.928897,-117.079797,2015,Good,2,80252.4,28095,108347.4,15,2000,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,12078,2015,1800,0,0,1,Site:  The site at Scripps Ranch Community Park Recreation Center and Gym is generally deemed to be adequate for its current use.  The parking lot is in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition, although some repair is required. The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Some door repair is required at the exterior gym doors and new paint is required for metal slab doors. Exterior walls are a combination of stone veneer and CMU with a sealed finish, which are original and are in good condition.  Roof coverings are a combination of single-ply membrane and metal which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in poor condition.","Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.","Interior Finishes:Wall finishes are a combination of paint and ceramic tile, which are original and are in good condition.  Floor finishes included a combination of wood, tile, resilient flooring, and concrete, which are original and are in good condition.  Ceiling finishes include acoustical tiles and exposed unfinished structure which are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), and split DX units which are original and  in varing conditions.  ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main disconnect rated at 120/208 volts.  A Solar system is present and in good condition. Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  However some minor upgrades are required including the addition of one accessible parking space in the existing parking lot and installation of signage at accessible building entrances.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Scripps Ranch Community Park Recreation Center and Gym is generally deemed to be adequate for its current use.  The parking lot is in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition, although some repair is required. The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Some door repair is required at the exterior gym doors and new paint is required for metal slab doors. Exterior walls are a combination of stone veneer and CMU with a sealed finish, which are original and are in good condition.  Roof coverings are a combination of single-ply membrane and metal which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are a combination of paint and ceramic tile, which are original and are in good condition.  Floor finishes included a combination of wood, tile, resilient flooring, and concrete, which are original and are in good condition.  Ceiling finishes include acoustical tiles and exposed unfinished structure which are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.   Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), and split DX units which are original and  in varing conditions.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main disconnect rated at 120/208 volts.  A Solar system is present and in good condition. Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  However some minor upgrades are required including the addition of one accessible parking space in the existing parking lot and installation of signage at accessible building entrances.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility.  "
3ec86bf3-ce69-4018-a27b-e8514b4e4337,"Recreation Center, Scripps Ranch Community CAMPUS","Recreation Center, Scripps Ranch Community",10280,11778 Cypress Canyon Rd,92131,Miramar Ranch North,5,32.928628,-117.079889,2015,Good,13,1258181.74,16900.65,1275082.39,15,2000,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,18170,2016,1800,0,0,0,Site:The site at Scripps Ranch Community Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are shared with the enclosing park and not assessed.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system presents signs of movement at the lobby vestibule and at the exterior walkway to the north of the lobby vestibule.  Cracking was noticed in the foundation slab and paving.,"Shell:The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The hollow metal frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are a mixture of hollow metal slab doors for non-public rooms and glazed storefront doors for public spaces.  The exterior doors are original and are in need of painting.  Exterior walls are a combination of CMU, stucco, and stone veneer, and are original and in fair condition.  Roof coverings are a combination of modified bitumen and standing seam metal, which are original, and in fair condition.  Downspouts, drains, and gutters are original and in fair condition.",Interior Construction:Interior partitions are original and in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are a combination of gypsum board, exposed CMU at the gymnasium, and ceramic tile at the restrooms, which are original and in fair condition.  Floor finishes included a combination of concrete, VCT, sheet vinyl, wood and ceramic tile, which are original and in fair condition.  Ceiling finishes are painted gypsum board, stained wood beams and acoustical tiles, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is a combination of a centralized cooling/heating system and split DX units, which are original and in fair condition.","Life Safety:Sprinklers and fire protection specialties are provided.  System components include: hard wired smoke, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided through out the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switch board with a 800 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition .  Branch lighting and wiring are original and are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed for this this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Scripps Ranch Community Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are shared with the enclosing park and not assessed.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system presents signs of movement at the lobby vestibule and at the exterior walkway to the north of the lobby vestibule.  Cracking was noticed in the foundation slab and paving. Shell:The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The hollow metal frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are a mixture of hollow metal slab doors for non-public rooms and glazed storefront doors for public spaces.  The exterior doors are original and are in need of painting.  Exterior walls are a combination of CMU, stucco, and stone veneer, and are original and in fair condition.  Roof coverings are a combination of modified bitumen and standing seam metal, which are original, and in fair condition.  Downspouts, drains, and gutters are original and in fair condition. Interior Construction:Interior partitions are original and in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and in fair condition. Interior Finishes:Wall finishes are a combination of gypsum board, exposed CMU at the gymnasium, and ceramic tile at the restrooms, which are original and in fair condition.  Floor finishes included a combination of concrete, VCT, sheet vinyl, wood and ceramic tile, which are original and in fair condition.  Ceiling finishes are painted gypsum board, stained wood beams and acoustical tiles, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is a combination of a centralized cooling/heating system and split DX units, which are original and in fair condition. Life Safety:Sprinklers and fire protection specialties are provided.  System components include: hard wired smoke, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided through out the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switch board with a 800 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition .  Branch lighting and wiring are original and are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed for this this facility."
482d6877-f43f-4a1e-b9ab-7ef9681ff135,"Comfort Station, Marston House CAMPUS","Comfort Station, Marston House",10283,3525 7th Ave.,92103,Uptown,3,32.742281,-117.158102,2015,Good,8,7705.08,0,7705.08,15,2000,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,204,2015,1800,0,0,1,"Site:The site at Marston House Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving sections have been replaced and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal doors for the two toilets and service door.  The exterior doors are original and are in good condition.  Exterior walls are concrete masonry units (CMU) with a painted stucco finish, which are replacements and are in good condition.  Roof coverings are asphalt shingles, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.",Interior Construction:  Interior CMU partitions are original and are in good condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of ceramic tile, which are original and are in good condition.  Ceiling finishes are painted surfaces and are replacements and in good condition.","Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  There is a sewerage lift pump and controls, which appear to support this facility.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) consist of three exhaust fans, which are original and in good condition.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Marston House Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving sections have been replaced and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal doors for the two toilets and service door.  The exterior doors are original and are in good condition.  Exterior walls are concrete masonry units (CMU) with a painted stucco finish, which are replacements and are in good condition.  Roof coverings are asphalt shingles, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition. Interior Construction:  Interior CMU partitions are original and are in good condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of ceramic tile, which are original and are in good condition.  Ceiling finishes are painted surfaces and are replacements and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  There is a sewerage lift pump and controls, which appear to support this facility. Mechanical:The Heating, Ventilation, and Cooling (HVAC) consist of three exhaust fans, which are original and in good condition. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
753a5f99-2e82-43fe-9f93-7d422914926e,"Community Service Center, Scripps CAMPUS","Community Service Center, Scripps",10284,11885 Cypress Canyon Road,92131,Miramar Ranch North,5,32.933017,-117.083331,2015,Good,17,233096.25,39754.67,272850.92,23,1992,Community Center,General Fund,Public Facility,4,Development Services,COMMUNITY SERVICE CENTER,2865,2015,1800,0,0,1,Site:  The site at the Scripps Community Service Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The vinyl frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are wood with glazing for the main entry and paneled wood doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are wood siding with a paint finish, which are original and are in fair condition. Numerous maintenance and repair items were noted on the exterior walls and cupola.   Roof coverings are a combination of metal and tile shake which are original and are in fair condition.  Downspouts, drains, and gutters not present.","Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in good condition, but maintenance is required.  Interior doors are original and are in good condition.","Interior Finishes:Wall finishes are paint, which has been renewed and is in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in fair condition, but due to age, they will need to be replaced. Ceiling finishes are stained wood beams and painted surfaces, and are original and in good condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are original and in poor condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. However, some minor repairs including the addition of accessible signage at the main entrance, restriping two accessible parking spaces, and adding braille signage at two existing restrooms is required. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at the Scripps Community Service Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The vinyl frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are wood with glazing for the main entry and paneled wood doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are wood siding with a paint finish, which are original and are in fair condition. Numerous maintenance and repair items were noted on the exterior walls and cupola.   Roof coverings are a combination of metal and tile shake which are original and are in fair condition.  Downspouts, drains, and gutters not present. Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in good condition, but maintenance is required.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are paint, which has been renewed and is in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in fair condition, but due to age, they will need to be replaced. Ceiling finishes are stained wood beams and painted surfaces, and are original and in good condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are original and in poor condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. However, some minor repairs including the addition of accessible signage at the main entrance, restriping two accessible parking spaces, and adding braille signage at two existing restrooms is required. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
3ec86bf3-ce69-4018-a27b-e8514b4e4338,"Equipment Division, Training Center CAMPUS","Equipment Division, Training Center",10285,2750 Caminito Chollas,92105,Mid-City:  Eastern Area,4,32.734417,-117.071535,2015,Good,4,33046.42,18967.5,52013.92,14,2001,Training Area,General Fund,City Office/Work Yard/Operations,4,Fleet,Operations Services,2502,2016,1800,0,0,0,Site:The site at Training Center Equipment Division is generally deemed to be adequate for it’s current use.  The parking lots are in poor condition.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security are not present for this site. Fencing is in fair condition.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:The exterior windows are original and in fair condition.  The window seals are in fair condition.  The aluminum frames utilize a standard glazing system.  Window operation is smooth.  Exterior doors are hollow core wood for the personnel service doors.  The exterior doors are original and in poor condition.  Exterior walls are stucco with a painted finish, which are original and in fair condition.  Roof coverings are asphalt shingles, which are original and in fair condition.  Downspouts and gutters are original and in fair condition.", Interior Construction:Interior partitions are original and in fair condition.  Interior doors are original and in fair condition.,"Interior Finishes:Wall finish is painted gypsum board, which are replacements in fair condition.  Floor finishes included a combination of carpet and ceramic tile, which are a combination of original and replacements in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.",Life Safety:Sprinklers and fire protection specialties are not provided; however there is a security system.,Electrical:Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There is a main panel board with a 100 AMP main circuit breaker rated at 480 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in fair condition.  Branch lighting and wiring are original and within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Training Center Equipment Division is generally deemed to be adequate for it’s current use.  The parking lots are in poor condition.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security are not present for this site. Fencing is in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:The exterior windows are original and in fair condition.  The window seals are in fair condition.  The aluminum frames utilize a standard glazing system.  Window operation is smooth.  Exterior doors are hollow core wood for the personnel service doors.  The exterior doors are original and in poor condition.  Exterior walls are stucco with a painted finish, which are original and in fair condition.  Roof coverings are asphalt shingles, which are original and in fair condition.  Downspouts and gutters are original and in fair condition.  Interior Construction:Interior partitions are original and in fair condition.  Interior doors are original and in fair condition. Interior Finishes:Wall finish is painted gypsum board, which are replacements in fair condition.  Floor finishes included a combination of carpet and ceramic tile, which are a combination of original and replacements in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition. Life Safety:Sprinklers and fire protection specialties are not provided; however there is a security system. Electrical:Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There is a main panel board with a 100 AMP main circuit breaker rated at 480 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in fair condition.  Branch lighting and wiring are original and within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4339,"Comfort Station, Fiesta Island Youth Camp CAMPUS","Comfort Station, Fiesta Island Youth Camp",10286,1435 Fiesta Island Rd.,92109,Mission Bay Park,2,32.778392,-117.216659,2015,Good,11,63010.08,2212.5,65222.58,15,2000,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1422,2015,1800,0,0,0,"Site:The site at Fiesta Island Youth Camp Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The roof is constructed of cast-in-place concrete and is in good condition. There are no exterior windows but there are fiber egg-crate grilles in metal frames in fair condition with some surface corrosion.  Exterior doors are painted metal doors for the personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are split faced concrete masonry units with a sealed finish, which are original and are in good condition.  Roof coverings are concrete tile, which are original and are in fair condition. Downspouts, drains, and gutters are original and are in fair condition.  However, the downspouts were dented and should be repaired or replaced.",Interior Construction:Interior CMU partitions are original and are in good condition.  There are no interior doors.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are painted concrete surfaces which are original and are in fair condition.  Ceiling finishes are painted surfaces which are original and in fair condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and PVC piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.  ,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fiesta Island Youth Camp Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The roof is constructed of cast-in-place concrete and is in good condition. There are no exterior windows but there are fiber egg-crate grilles in metal frames in fair condition with some surface corrosion.  Exterior doors are painted metal doors for the personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are split faced concrete masonry units with a sealed finish, which are original and are in good condition.  Roof coverings are concrete tile, which are original and are in fair condition. Downspouts, drains, and gutters are original and are in fair condition.  However, the downspouts were dented and should be repaired or replaced. Interior Construction:Interior CMU partitions are original and are in good condition.  There are no interior doors. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are painted concrete surfaces which are original and are in fair condition.  Ceiling finishes are painted surfaces which are original and in fair condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and PVC piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility.   Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc08d,"Trailer, Ranger Station, Kumeyaay CAMPUS","Trailer, Ranger Station, Kumeyaay",10287,Two Father Junipero Serra Trail,,Tierrasanta,7,32.839912,-117.033629,2015,Good,9,4381.07,0,4381.07,15,2000,Ranger Station,General Fund,City Office/Work Yard/Operations,,Park And Recreation,TRAILER,300,2014,1800,0,0,0,Site:  The site at Two Father Junipero Serra Trail is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of concrete block and steel.  The substructure system does not present signs of movement.,"Shell: Floor construction is steel and wood frame.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated with single pane glazing.  Window operation is mostly smooth.  Exterior personnel doors are aluminum.  The exterior doors are original and are in good condition.  Exterior walls are wood siding with a stained finish, which are original and in good condition.  Roof coverings are standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are not present.","Interior Construction:  Interior partitions, millwork, cabinets, and interior doors are not present. ","Interior Finishes: Wall finishes are wood paneling, which are original and in good condition.  Floor finishes are vinyl tile, which are original and in good condition.  Ceiling finishes are acoustical, which are replacements and in good condition.","Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present. ","Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and in good condition.",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010287, Trailer, Ranger Station, Kumeyaay, was originally built in 2000.  The facility is a one-story modular trailer measuring approximately 300 gross square feet and is primarily used as an ranger administrative facility.  The facility is part of the Park and Recreation/Open Space and is located in Council District 7.   Site:  The site at Two Father Junipero Serra Trail is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of concrete block and steel.  The substructure system does not present signs of movement. Shell: Floor construction is steel and wood frame.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated with single pane glazing.  Window operation is mostly smooth.  Exterior personnel doors are aluminum.  The exterior doors are original and are in good condition.  Exterior walls are wood siding with a stained finish, which are original and in good condition.  Roof coverings are standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions, millwork, cabinets, and interior doors are not present.  Interior Finishes: Wall finishes are wood paneling, which are original and in good condition.  Floor finishes are vinyl tile, which are original and in good condition.  Ceiling finishes are acoustical, which are replacements and in good condition. Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present.  Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and in good condition. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
