campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
e7c1f135-cd03-4d8b-95cd-c0978c931cb9,"Ranger Station, Kumeyaay (Entrance Station) CAMPUS","Ranger Station, Kumeyaay (Entrance Station)",10288,10580 Father Junipero Serra Trail #2,92119,Tierrasanta,7,32.839597,-117.033314,2015,Good,20,50131.94,0,50131.94,15,2000,Ranger Station,General Fund,City Office/Work Yard/Operations,4,Park And Recreation,RANGER STATION,520,2015,1800,0,0,1,"Site:The site at Ranger Station, Kumeyaay (Entrance Station) is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility. The site landscaping is mature and in good condition.  In general the site grading is in good condition.  Site lighting and security is associated with the park.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a framed system with a stone tile veneer, which are original and are in good condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are paint, which are original and are in poor condition.  Floor finishes are vinyl tile, which is original and in fair condition.  Ceilings are painted gypsum board, original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is a split DX unit, which is original and in fair condition",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 120/208 volts. The switchboard also provides power to other facilities in the park. Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are and are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Ranger Station, Kumeyaay (Entrance Station) is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility. The site landscaping is mature and in good condition.  In general the site grading is in good condition.  Site lighting and security is associated with the park. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a framed system with a stone tile veneer, which are original and are in good condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are paint, which are original and are in poor condition.  Floor finishes are vinyl tile, which is original and in fair condition.  Ceilings are painted gypsum board, original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is a split DX unit, which is original and in fair condition Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 120/208 volts. The switchboard also provides power to other facilities in the park. Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4340,"Comfort Station, Kumeyaay(East) CAMPUS","Comfort Station, Kumeyaay(East)",10289,10570 Father Junipero Serra Trail,92071,Tierrasanta,7,32.839067,-117.032833,2015,Good,7,33818.75,1008,34826.75,15,2000,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1225,2015,1800,0,0,1,"Site:The site at Comfort Station, east Kumeyaay is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility. There is no landscaping associated with this facility.  Site lighting and security are associated with the park.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no windows.  Vents are comprised of painted metal louvers which are original and are in good condition. Exterior doors are painted steel gates for the main entry and painted wood slab doors with metal cladding for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are split face CMU with a painted finish, which are original and are in good condition.  Roof coverings are metal are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in good condition. Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are paint which are original and are in fair condition.  Floor finishes are sealed concrete, which are original and are in good condition.  Ceiling finishes are stained wood beams and, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a solar water heating system. The solar water system is in need of repairs. Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Comfort Station, east Kumeyaay is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility. There is no landscaping associated with this facility.  Site lighting and security are associated with the park. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no windows.  Vents are comprised of painted metal louvers which are original and are in good condition. Exterior doors are painted steel gates for the main entry and painted wood slab doors with metal cladding for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are split face CMU with a painted finish, which are original and are in good condition.  Roof coverings are metal are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in good condition. Interior doors are original and are in good condition. Interior Finishes:Wall finishes are paint which are original and are in fair condition.  Floor finishes are sealed concrete, which are original and are in good condition.  Ceiling finishes are stained wood beams and, and are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a solar water heating system. The solar water system is in need of repairs. Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4341,"Comfort Station, West, Kumeyaay CAMPUS","Comfort Station, West, Kumeyaay",10290,Two Father Junipero Serra Trail,92119,Tierrasanta,7,32.840205,-117.034791,2015,Good,7,35476,546,36022,15,2000,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1225,2015,1800,0,0,0,"Site:The site at Comfort Station, West Kumeyaay is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility. There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting and security are associated with the park.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no windows.  Vents are comprised of painted metal louvers which are original and are in good condition. Exterior doors are painted steel gates for the main entry and painted wood slab doors with metal cladding for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are split face CMU with a painted finish, which are original and are in good condition.  Roof coverings are metal are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in good condition. Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are paint which are original and are in fair condition.  Floor finishes are sealed concrete, which are original and are in good condition.  Ceiling finishes are stained wood beams and, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a solar water heating system. The solar water system is in need of repairs. Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility. ,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Comfort Station, West Kumeyaay is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility. There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting and security are associated with the park. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no windows.  Vents are comprised of painted metal louvers which are original and are in good condition. Exterior doors are painted steel gates for the main entry and painted wood slab doors with metal cladding for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are split face CMU with a painted finish, which are original and are in good condition.  Roof coverings are metal are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in good condition. Interior doors are original and are in good condition. Interior Finishes:Wall finishes are paint which are original and are in fair condition.  Floor finishes are sealed concrete, which are original and are in good condition.  Ceiling finishes are stained wood beams and, and are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a solar water heating system. The solar water system is in need of repairs. Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility.  Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc096,"Kiosk, Administration,  Robb Field CAMPUS","Kiosk, Administration,  Robb Field",10291,2525 Bacon Street,,Mission Bay Park,2,32.755186,-117.239433,2015,Good,13,21849.01,0,21849.01,14,2001,Kiosk,General Fund,Public Facility,,Park And Recreation,TRAILER,684,2014,1800,0,0,0,"Site:  The site at Kiosk, Admin, Robb Field is generally deemed to be adequate for its current use. The pedestrian paving is in good condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general the site grading is adequate.  ",Substructure:  The foundations are comprised of trailer jacks. The substructure system does not present signs of movement.,"Shell: Floor construction is plywood decking on steel beams. The exterior windows are original and in good condition. The window seals are in good condition. The aluminum frames are coated. Window operation is smooth. Exterior doors are solid core wood for the main entry and painted solid core wood for the additional personnel service doors. The exterior doors are original and are in fair condition. Exterior walls are a combination of metal sheeting which is original and in good condition. Roof covering is metal, which is original and in good condition.  ",Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Interior doors are original and in fair condition.,"Interior Finishes: Wall finishes are a combination of bamboo veneer panels and painted surfaces, which are original and in poor condition. Floor finishes included a combination of carpet and ceramic tile, which are original and in good condition. Ceiling finishes are acoustical tiles and are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition. Sanitary sewer piping is comprised of PVC piping. No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which is original and in poor condition. The breakers for the package unit have been removed; the system is reported inoperative.",Life Safety: Sprinklers and fire protection specialties are not present,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a single disconnect with a circuit breaker of unknown amperage rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition. Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010291, Kiosk, Admin, Robb Field, was originally built in 2001. The facility is a one-story trailer measuring approximately 684 gross square feet and is primarily used as an administration facility. The facility is part of the Parks and Recreation Department and is located in Council District 2.   Site:  The site at Kiosk, Admin, Robb Field is generally deemed to be adequate for its current use. The pedestrian paving is in good condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general the site grading is adequate.   Substructure:  The foundations are comprised of trailer jacks. The substructure system does not present signs of movement. Shell: Floor construction is plywood decking on steel beams. The exterior windows are original and in good condition. The window seals are in good condition. The aluminum frames are coated. Window operation is smooth. Exterior doors are solid core wood for the main entry and painted solid core wood for the additional personnel service doors. The exterior doors are original and are in fair condition. Exterior walls are a combination of metal sheeting which is original and in good condition. Roof covering is metal, which is original and in good condition.   Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Interior doors are original and in fair condition. Interior Finishes: Wall finishes are a combination of bamboo veneer panels and painted surfaces, which are original and in poor condition. Floor finishes included a combination of carpet and ceramic tile, which are original and in good condition. Ceiling finishes are acoustical tiles and are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition. Sanitary sewer piping is comprised of PVC piping. No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which is original and in poor condition. The breakers for the package unit have been removed; the system is reported inoperative. Life Safety: Sprinklers and fire protection specialties are not present Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a single disconnect with a circuit breaker of unknown amperage rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition. Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
3ec86bf3-ce69-4018-a27b-e8514b4e4342,"Comfort Station, Torrey Hills (W) CAMPUS","Comfort Station, Torrey Hills (W)",10292,4262 Calle Mejillones,92130,Torrey Hills,1,32.917314,-117.222667,2015,Good,8,31311,13597.38,44908.38,14,2001,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1300,2015,1800,0,0,0,"Site:The site at Torrey Hills Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscape are part of the general park amenities.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows other than shutters at the concessions area in good condition.   Exterior doors are painted steel tube gates at the toilet entries and painted metal doors for the additional service doors.  The exterior doors are original and are in fair condition.  Exterior walls are textured concrete masonry units with a sealed finish, which are original and are in good condition.  The roof system is a cast in place concrete slab in good condition.  Roof coverings are concrete tile, which are original and are in good condition.  Downspouts, drains, and gutters are original.  Some concrete tiles are missing and the gutters have been damaged and should be programmed for replacement. The heavy timber exterior trellis at the toilet entry is in fair condition and should be repainted.",Interior Construction:CMU interior partitions are original and are in good condition.  Stainless steel counters in the concessions area are original and are in fair condition.  There are no interior doors.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of painted concrete, are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are original and in fair condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a point of use heater.  Sanitary sewer piping is comprised of a combination of cast iron and PVC piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Torrey Hills Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscape are part of the general park amenities.  Pedestrian paving is original and in good condition.  In general the site grading is adequate. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows other than shutters at the concessions area in good condition.   Exterior doors are painted steel tube gates at the toilet entries and painted metal doors for the additional service doors.  The exterior doors are original and are in fair condition.  Exterior walls are textured concrete masonry units with a sealed finish, which are original and are in good condition.  The roof system is a cast in place concrete slab in good condition.  Roof coverings are concrete tile, which are original and are in good condition.  Downspouts, drains, and gutters are original.  Some concrete tiles are missing and the gutters have been damaged and should be programmed for replacement. The heavy timber exterior trellis at the toilet entry is in fair condition and should be repainted. Interior Construction:CMU interior partitions are original and are in good condition.  Stainless steel counters in the concessions area are original and are in fair condition.  There are no interior doors. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of painted concrete, are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are original and in fair condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a point of use heater.  Sanitary sewer piping is comprised of a combination of cast iron and PVC piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
cc9a1040-4169-4d5e-bbeb-2558fa03fcd8,"Shelter, Family, Homeless(Days Inn) CAMPUS","Shelter, Family, Homeless(Days Inn)",10296,1449 9th Ave.,92101,Centre City,3,32.720691,-117.156338,2015,Good,4,1782470.07,302742,2085212.07,45,1970,Residence,General Fund,Community Service,6,Real Estate Assets,RESIDENCE,60000,2016,1800,0,0,1,"Site:The site at Family Homeless Shelter (Days Inn) is generally deemed to be adequate for its current use.  The parking lots are in varying condition.  Pedestrian paving sections have been replaced and in fair to good condition.  The site landscaping is adequate and is in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.  The original (Day Inn) structure was construction in 1970.  An addition was constructed in 2010, which includes administration and common multi-purpose spaces.",Substructure:The foundations are comprised of concrete wall and column footings.  The substructure system does not present signs of movement.,"Shell:Floor construction is a wood joist floor system with gypsum concrete topping.  The exterior windows are original and are in fair to good condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a combination of high performance and standard glazing systems.  Window operation is smooth.  Exterior doors are a galvanized metal gate with screens for the main entry, aluminum French doors, and hollow metal utility doors, which are original and are in good condition.  Flat slab wood guest room entry doors are original and are in fair to poor condition.  Exterior walls are a combination wood framed painted plaster walls, CMU painted walls, and corrugated galvanized metal cladding, which are original and are in fair to good condition.  Galvanized metal shades are original and are in good condition.  Balcony galvanized metal and wood guardrails are original and are in fair condition.  Roof coverings are modified bitumen, which are a combination of replacement and original, both are in good condition.  Downspouts, drains, and gutters are a combination of replacement and original, both are in good condition.",Interior Construction:Interior partitions are original and are in fair to good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in fair to good condition.,"Interior Finishes:Wall finishes are a combination of painted gypsum board, ceramic tile, and FRP panels in good condition in the 2010 addition.  Painted gypsum board and fiberglass tub surrounds are replacements and are in poor condition in the original building.  Floor finishes included a combination resilient flooring and ceramic tile, which are original and are in good condition in the 2010 addition.  Resilient flooring and ceramic tile are replacements and are in poor condition in the original building. Ceiling finishes are painted gypsum board and suspended acoustical ceiling in good condition in the 2010 addition.  Painted gypsum board and sprayed acoustical ceilings are in poor condition in the original building.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heaters.  Sanitary sewer piping is a combination of cast iron and ABS piping.  No issues were reported to the assessment team.  Approximately 85 percent of the plumbing fixtures appeared to be in poor condition.  It appeared that much of the sanitary waste piping had been replaced.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged terminal air conditioners (PTAC's), which are replacements and in fair condition.  The units in occupant rooms appear to be circa 2007 and should be programmed for replacement in the next three to five years.  All roof top units and AHUs are circa 2010 and in good condition.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms, stand pipe hose stations, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1000 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution most components have been replaced and in good condition.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Family Homeless Shelter (Days Inn) is generally deemed to be adequate for its current use.  The parking lots are in varying condition.  Pedestrian paving sections have been replaced and in fair to good condition.  The site landscaping is adequate and is in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.  The original (Day Inn) structure was construction in 1970.  An addition was constructed in 2010, which includes administration and common multi-purpose spaces. Substructure:The foundations are comprised of concrete wall and column footings.  The substructure system does not present signs of movement. Shell:Floor construction is a wood joist floor system with gypsum concrete topping.  The exterior windows are original and are in fair to good condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a combination of high performance and standard glazing systems.  Window operation is smooth.  Exterior doors are a galvanized metal gate with screens for the main entry, aluminum French doors, and hollow metal utility doors, which are original and are in good condition.  Flat slab wood guest room entry doors are original and are in fair to poor condition.  Exterior walls are a combination wood framed painted plaster walls, CMU painted walls, and corrugated galvanized metal cladding, which are original and are in fair to good condition.  Galvanized metal shades are original and are in good condition.  Balcony galvanized metal and wood guardrails are original and are in fair condition.  Roof coverings are modified bitumen, which are a combination of replacement and original, both are in good condition.  Downspouts, drains, and gutters are a combination of replacement and original, both are in good condition. Interior Construction:Interior partitions are original and are in fair to good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in fair to good condition. Interior Finishes:Wall finishes are a combination of painted gypsum board, ceramic tile, and FRP panels in good condition in the 2010 addition.  Painted gypsum board and fiberglass tub surrounds are replacements and are in poor condition in the original building.  Floor finishes included a combination resilient flooring and ceramic tile, which are original and are in good condition in the 2010 addition.  Resilient flooring and ceramic tile are replacements and are in poor condition in the original building. Ceiling finishes are painted gypsum board and suspended acoustical ceiling in good condition in the 2010 addition.  Painted gypsum board and sprayed acoustical ceilings are in poor condition in the original building. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heaters.  Sanitary sewer piping is a combination of cast iron and ABS piping.  No issues were reported to the assessment team.  Approximately 85 percent of the plumbing fixtures appeared to be in poor condition.  It appeared that much of the sanitary waste piping had been replaced. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged terminal air conditioners (PTAC's), which are replacements and in fair condition.  The units in occupant rooms appear to be circa 2007 and should be programmed for replacement in the next three to five years.  All roof top units and AHUs are circa 2010 and in good condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms, stand pipe hose stations, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1000 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution most components have been replaced and in good condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
e481f4a2-76d5-401d-992e-7ea5ad00ddc3,"Comfort Station, Sage CAMPUS","Comfort Station, Sage",10300,5252 Harvest Run Drive,92130,Carmel Valley,1,32.925978,-117.206078,2015,Good,1,3753.75,0,3753.75,14,2001,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,608,2015,1800,0,0,1,"Site:The site at Sage Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park amenities which are in good condition.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting appears to be in good condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal doors in good condition.  Exterior walls are split faced concrete masonry units with a and sealed finish, which are original and are in good condition.  Roof coverings are clay tile which are original and are in good condition.",Interior Construction:Interior CMU partitions are original and are in good condition. There are no interior doors or casework.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes are sealed concrete which are original and are in good condition.  Ceiling finishes are painted surfaces and are replacements and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Sage Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park amenities which are in good condition.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting appears to be in good condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal doors in good condition.  Exterior walls are split faced concrete masonry units with a and sealed finish, which are original and are in good condition.  Roof coverings are clay tile which are original and are in good condition. Interior Construction:Interior CMU partitions are original and are in good condition. There are no interior doors or casework. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes are sealed concrete which are original and are in good condition.  Ceiling finishes are painted surfaces and are replacements and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
