campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc0fd,Communication Room Fire and Life Safety CAMPUS,Communication Room Fire and Life Safety,10301,2581 Quivera Ct.,,Mission Bay Park,2,32.761792,-117.241086,2015,Fair,25,8503.56,0,8503.56,25,1990,Equipment Room,General Fund,City Office/Work Yard/Operations,,Fire-Rescue,BUILDING,260,2014,1800,0,0,0,Site:  The site at 2581 Quivira Court is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates. operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   No exterior windows are present.  The exterior door is hollow metal for the entry.  The exterior door is a replacement and in good condition.  Exterior walls are concrete brick, which are original and in good condition.  Roof coverings are modified bitumen which are replacements and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are not present.  Millwork and cabinets are not present.  Interior doors are not present.,"Interior Finishes: Wall finishes are painted surfaces, which are original and in good condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces which are original, and are in good condition.","Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present. ","Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is a split DX units, which are replacements and in fair condition.",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are replacements and in good condition.  Branch lighting and wiring are replacements and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010301, Communication Room Fire and Life Safety, was originally built in 1990.  The facility is a one-story building measuring approximately 260 gross square feet and is primarily used as a communication facility The facility is part of the Fire And Life Safety Services and is located in Council District 6.   Site:  The site at 2581 Quivira Court is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates. operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   No exterior windows are present.  The exterior door is hollow metal for the entry.  The exterior door is a replacement and in good condition.  Exterior walls are concrete brick, which are original and in good condition.  Roof coverings are modified bitumen which are replacements and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are not present.  Millwork and cabinets are not present.  Interior doors are not present. Interior Finishes: Wall finishes are painted surfaces, which are original and in good condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces which are original, and are in good condition. Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present.  Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is a split DX units, which are replacements and in fair condition. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are replacements and in good condition.  Branch lighting and wiring are replacements and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc030,Commerical Coach P and R,Commerical Coach P and R,10302,12115A Black Mountain Rd.,,Los Penasquitos Canyon Preserve,6,32.938767,-117.127369,2015,Good,7,8009.87,752.63,8762.5,13,2002,Office,General Fund,City Office/Work Yard/Operations,,Park And Recreation,TRAILER,701,2014,1800,0,0,0,"Site:  The site at Commercial Coach P and R/Northern Trailer is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition. In general, the site grading is adequate.  Site lighting and security appears to be in good condition.",Substructure:  The foundations are comprised of pier and beam.  The substructure system presents signs of movement.,"Shell: Floor construction is steel beams supported by trailer jacks.   The exterior windows are original and in good condition.  The window seals are in good condition. Window operation is smooth.  Exterior doors are hollow metal for the main entry. The exterior doors are original and are in good condition.  Exterior walls are wood siding with a stained and sealed finish, which are original and in good condition. Roof coverings are metal which is original and is in good condition.  ",Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in good condition.   Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are a combination of wood paneling which is original and in good condition.  Floor finishes is vinyl tile, which is original and in fair condition.  Ceiling finishes are acoustical tiles and are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.   ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which is original and in good condition.  ",Life Safety: Sprinklers and fire protection specialties are not present.    ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 125 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010302, Commercial Coach P and R/Northern Trailer, was originally built in 2002.  The facility is a one-story trailer measuring approximately 701 gross square feet and is primarily used as an administration facility.  The facility is part of the Park and Recreation Open Space Division and is located in Council District 1.   Site:  The site at Commercial Coach P and R/Northern Trailer is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition. In general, the site grading is adequate.  Site lighting and security appears to be in good condition. Substructure:  The foundations are comprised of pier and beam.  The substructure system presents signs of movement. Shell: Floor construction is steel beams supported by trailer jacks.   The exterior windows are original and in good condition.  The window seals are in good condition. Window operation is smooth.  Exterior doors are hollow metal for the main entry. The exterior doors are original and are in good condition.  Exterior walls are wood siding with a stained and sealed finish, which are original and in good condition. Roof coverings are metal which is original and is in good condition.   Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in good condition.   Interior doors are original and in good condition. Interior Finishes: Wall finishes are a combination of wood paneling which is original and in good condition.  Floor finishes is vinyl tile, which is original and in fair condition.  Ceiling finishes are acoustical tiles and are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.    Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which is original and in good condition.   Life Safety: Sprinklers and fire protection specialties are not present.     Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 125 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
44254621-a93b-4221-a281-bbd63735031f,Fire Station 37 CAMPUS,Fire Station 37,10303,11640 Spring Canyon Rd.,92131,Scripps Miramar Ranch,5,32.923906,-117.077694,2015,Good,2,128304.9,10350,138654.9,14,2001,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,8400,2015,1800,1,1,0,Site:  The site at Fire Station #37 is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  However, window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition although new paint is required.  Exterior walls are a combination of stone veneer  and sealed CMU, which are original and are in good condition.  Roof coverings are a combination of modified bitumen and tile shake which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.","Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in good condition.","Interior Finishes:Wall finishes include paint and ceramic tile, which are original and are in good condition.  Floor finishes included a combination of carpet, sealed concrete, and ceramic tile, which are original and are in good condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are original and in fair condition.  ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations,  monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Fire Station #37 is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  However, window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition although new paint is required.  Exterior walls are a combination of stone veneer  and sealed CMU, which are original and are in good condition.  Roof coverings are a combination of modified bitumen and tile shake which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition. Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes include paint and ceramic tile, which are original and are in good condition.  Floor finishes included a combination of carpet, sealed concrete, and ceramic tile, which are original and are in good condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are original and in fair condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations,  monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc00f,"Recreation Center, Carmel Valley CAMPUS","Recreation Center, Carmel Valley",10304,3777 Townsgate Drive,92130,Carmel Valley,1,32.948595,-117.233983,2015,Fair,21,2877777.35,15759,2893536.35,16,1999,Recreation Center,General Fund,Public Facility,,Park And Recreation,RECREATION CENTER,23150,2014,1800,1,0,0,"Site:  The site at Carmel Valley Recreation Center consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility and in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition.  Fencing and gates operate as designed.",Substructure: The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab.  Exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize high performance glazing system and the window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Exterior walls are concrete masonry units with a stained and sealed finish, which are original and in good condition.  Roof coverings are a combination of modified bitumen and standing seam metal, which are original and in fair condition.  Downspouts, drains, and gutters are original and in fair condition.","Interior Construction:  Partitions are concrete masonry units in good condition and painted gypsum board walls, which are original and in fair condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition.","Interior Finishes: Wall finishes are a combination of stained concrete masonry units and painted surfaces, which are original and in fair condition.  Floor finishes include a combination of concrete, carpet, ceramic tile, and wood, which are original and in good condition.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and the end of their useful life.  Coils on the units are in poor condition and should be programmed for replacement.","Life Safety: Fire protection specialties are present.  System components include hard-wired smoke detectors, pull stations, and are monitored.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems.","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 1200 AMP circuit breaker rated at 277/480 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.  There was a lighting project, which replaced the lighting and emergency lighting fixtures in the gymnasium.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Carmel Valley Recreation Center consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility and in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition.  Fencing and gates operate as designed. Substructure: The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab.  Exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize high performance glazing system and the window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Exterior walls are concrete masonry units with a stained and sealed finish, which are original and in good condition.  Roof coverings are a combination of modified bitumen and standing seam metal, which are original and in fair condition.  Downspouts, drains, and gutters are original and in fair condition. Interior Construction:  Partitions are concrete masonry units in good condition and painted gypsum board walls, which are original and in fair condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition. Interior Finishes: Wall finishes are a combination of stained concrete masonry units and painted surfaces, which are original and in fair condition.  Floor finishes include a combination of concrete, carpet, ceramic tile, and wood, which are original and in good condition.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and the end of their useful life.  Coils on the units are in poor condition and should be programmed for replacement. Life Safety: Fire protection specialties are present.  System components include hard-wired smoke detectors, pull stations, and are monitored.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 1200 AMP circuit breaker rated at 277/480 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.  There was a lighting project, which replaced the lighting and emergency lighting fixtures in the gymnasium. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
46c1f606-1616-4b03-9f98-02c71f552324,"Recreation Center, Carmel Mountain Ranch CAMPUS","Recreation Center, Carmel Mountain Ranch",10305,10152 Rancho Carmel Dr.,92128,Carmel Mountain Ranch,5,32.967031,-117.091322,2015,Good,1,29936,8399.76,38335.76,18,1997,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,10600,2015,1800,1,1,0,"Site:The site at Carmel Mountain Ranch Recreation Center is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscape are part of the park facilities.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The steel frames are painted and use a single glazing system.  Window operation is smooth.  Exterior doors are solid steel extruded sections at the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of textured coated concrete masonry units stained and Kalwall translucent wall panels, which are original and are in good condition.  Roof covering is a single-ply membrane which is a replacement and in fair condition. ","Interior Construction:Interior CMU and framed partitions are original and are in good condition. Millwork and cabinets are original and are in fair condition, some repairs are required.  Interior doors are original and are in fair condition.","Interior Finishes:Wall finishes are a combination of coated concrete masonry units and painted gypsum board surfaces which are original and are in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in good condition.  Ceiling finishes are painted surfaces and suspended acoustical tiles, and are original and in good condition. The hardwood gymnasium floor is in fair condition but requires selected areas of repair due to deterioration of floor boards.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in good condition.  Package units were replaced in 2011, furnaces were replaced in 2012, and evaporative coolers replaced in 2014.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, an monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Carmel Mountain Ranch Recreation Center is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscape are part of the park facilities.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The steel frames are painted and use a single glazing system.  Window operation is smooth.  Exterior doors are solid steel extruded sections at the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of textured coated concrete masonry units stained and Kalwall translucent wall panels, which are original and are in good condition.  Roof covering is a single-ply membrane which is a replacement and in fair condition.  Interior Construction:Interior CMU and framed partitions are original and are in good condition. Millwork and cabinets are original and are in fair condition, some repairs are required.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of coated concrete masonry units and painted gypsum board surfaces which are original and are in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in good condition.  Ceiling finishes are painted surfaces and suspended acoustical tiles, and are original and in good condition. The hardwood gymnasium floor is in fair condition but requires selected areas of repair due to deterioration of floor boards. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in good condition.  Package units were replaced in 2011, furnaces were replaced in 2012, and evaporative coolers replaced in 2014. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, an monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
90dc8227-5e12-4271-ac21-422a98c59312,"Community Service Center, Mid City CAMPUS","Community Service Center, Mid City",10306,"3795 Fairmont Avenue, Suite 3",92105,Mid-City:  City Heights,3,32.746172,-117.100028,2015,Poor,62,485676.86,0,485676.86,17,1998,Community Service Center,General Fund,Public Facility,6,Development Services,COMMUNITY SERVICE CENTER,748,2016,1800,0,0,1,Site:The site at Mid City Community Service Center is generally deemed to be adequate for its current use.  There are no dedicated parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site elements are associated with the Library and Performance Annex.  The Community Service Center is a space on the second floor.,Substructure:The foundations are comprised of slab on grade and concrete footings for the main building.  The substructure system does not present signs of movement.,"Shell:Floor construction is a wood I-joist floor system supported bearing walls.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are plaster with a painted finish, which are original and are in good condition.  Roof coverings are a combination of modified bitumen and clay tile, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.  Please note that the roof coverings, drains, gutters, and downspouts mentioned above are not the responsibility of the tenant occupying this facility.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in generally fair to good condition.  Interior doors are original and are in fair to good condition.,"Interior Finishes:Wall finishes are gypsum board painted surfaces, which are original and are in fair condition.  Floor finishes included a combination of carpet and resilient flooring, which are original and are in fair condition.  Ceiling finish is a suspended acoustical ceiling, which is original and in generally in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.  We were able to access the roof and view the RTUs but were unable to discern which unit supported the tenant’s space.  However, units are original to the facilities construction and are nearing the end of their useful lives and should be programmed for replacement in the next three to five years.","Life Safety:Fire protection specialties are present.  System components include: hard-wired smoke and CO2 detectors, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 70 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Mid City Community Service Center is generally deemed to be adequate for its current use.  There are no dedicated parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site elements are associated with the Library and Performance Annex.  The Community Service Center is a space on the second floor. Substructure:The foundations are comprised of slab on grade and concrete footings for the main building.  The substructure system does not present signs of movement. Shell:Floor construction is a wood I-joist floor system supported bearing walls.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are plaster with a painted finish, which are original and are in good condition.  Roof coverings are a combination of modified bitumen and clay tile, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.  Please note that the roof coverings, drains, gutters, and downspouts mentioned above are not the responsibility of the tenant occupying this facility. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in generally fair to good condition.  Interior doors are original and are in fair to good condition. Interior Finishes:Wall finishes are gypsum board painted surfaces, which are original and are in fair condition.  Floor finishes included a combination of carpet and resilient flooring, which are original and are in fair condition.  Ceiling finish is a suspended acoustical ceiling, which is original and in generally in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.  We were able to access the roof and view the RTUs but were unable to discern which unit supported the tenant’s space.  However, units are original to the facilities construction and are nearing the end of their useful lives and should be programmed for replacement in the next three to five years. Life Safety:Fire protection specialties are present.  System components include: hard-wired smoke and CO2 detectors, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 70 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0d9,"Comfort Station, Wideman Memorial Park Campus","Comfort Station, Wideman Memorial Park",10307,#Imperial Ave. and Ritchey St.,,Skyline - Paradise Hills,4,32.710431,-117.053493,2015,Fair,25,67871.71,1668.51,69540.22,39,1976,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,627,2014,1800,1,0,1,Site:  The site at Wideman Memorial Park and Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition. ,Substructure:  The foundations are comprised of a slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are metal gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of brick veneer and CMU block with a painted finish. Painted finishes are in poor condition. Roof coverings are concrete slate tiles, which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and in good condition. Maintenance is required to assure continued useful life. Toilet partitions and hardware are in poor condition.,"Interior Finishes: Wall finishes are painted CMU block, which are replacements and in poor condition.  Floor finishes are sealed concrete, sealants are in poor condition.  Ceiling finishes are painted surfaces and are replacements in poor condition.",Plumbing: Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with no water heater installed.  Sanitary sewer piping is comprised of black iron piping.  No issues were reported to the assessment team.,"Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present at this facility. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main panel board with a 60 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution have been recently renewed and in good condition.  Branch lighting and wiring has also been recently renewed and are within their useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #007513, Wideman Memorial Park and Comfort Station, is estimated to be built in 1976.  The facility is a single story building measuring approximately 627 gross square feet. The facility is primarily used as a comfort station.  The facility is part of Park and Recreation – Community Parks I and is located in Council District 4.   Site:  The site at Wideman Memorial Park and Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  Substructure:  The foundations are comprised of a slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are metal gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of brick veneer and CMU block with a painted finish. Painted finishes are in poor condition. Roof coverings are concrete slate tiles, which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in good condition. Maintenance is required to assure continued useful life. Toilet partitions and hardware are in poor condition. Interior Finishes: Wall finishes are painted CMU block, which are replacements and in poor condition.  Floor finishes are sealed concrete, sealants are in poor condition.  Ceiling finishes are painted surfaces and are replacements in poor condition. Plumbing: Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with no water heater installed.  Sanitary sewer piping is comprised of black iron piping.  No issues were reported to the assessment team. Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present at this facility.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main panel board with a 60 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution have been recently renewed and in good condition.  Branch lighting and wiring has also been recently renewed and are within their useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
