campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
39b691fb-e674-4e9b-9cdb-aa3068b9fd5b,"Comfort Station, Kiowa Dr. CAMPUS","Comfort Station, Kiowa Dr.",10317,5540 Kiowa Dr.,,Navajo,7,32.785117,-117.041642,2015,Good,4,5360.7,0,5360.7,13,2002,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,316,2015,1800,0,0,1,"Site:  The site at Comfort Station, Kiowa Drive is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows associated with this facility. Openings consisted of painted wood slats with a metal mesh screen at the interior.   Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are split-faced CMU with a sealed finish, which are original and are in fair condition.  Roof coverings are metal which are original and are in good condition.  Downspouts, drains, and gutters are not present.","Interior Construction:  Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.","Interior Finishes:Wall finishes consisted of ceramic tile, which are original and are in fair condition.  Floor finishes consisted of ceramic tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main panel with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in in varing conditions.  Branch lighting and wiring are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Kiowa Drive is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows associated with this facility. Openings consisted of painted wood slats with a metal mesh screen at the interior.   Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are split-faced CMU with a sealed finish, which are original and are in fair condition.  Roof coverings are metal which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life. Interior Finishes:Wall finishes consisted of ceramic tile, which are original and are in fair condition.  Floor finishes consisted of ceramic tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main panel with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in in varing conditions.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc019,"Comfort Station, Ashley Neighborhood Park CAMPUS","Comfort Station, Ashley Neighborhood Park",10318,13062 Ashley Falls Drive,,Carmel Valley,1,32.957208,-117.208544,2015,Good,11,32227.14,1845,34072.14,13,2002,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,726,2014,1800,0,0,0,Site:  The site at Ashley Neighborhood Park Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition.  In general the site grading is adequate.  ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. The steel frames are coated. Exterior doors are painted metal doors.  The exterior doors are original and are in good condition.  Exterior walls are concrete which is original and in good condition. Roof coverings are clay barrel and are in good condition.  Downspouts, drains, and gutters are original and in good condition.",Interior Construction:  Interior partitions are original and in good condition. ,Interior Finishes: Wall finishes are painted surfaces which are original and in good condition.  Floor finish is painted concrete which is in poor condition.  Ceiling finish is exposed unfinished structure and is original and in good condition.  Floors should be repainted.,Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system.",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 225 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010318, Ashley Neighborhood Park Comfort Station, was originally built in 2002.  The facility is a one-story building measuring approximately 726 gross square feet and is primarily used as a restroom facility.  The facility is part of the Parks Department and is located in Council District 1.   Site:  The site at Ashley Neighborhood Park Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition.  In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The steel frames are coated. Exterior doors are painted metal doors.  The exterior doors are original and are in good condition.  Exterior walls are concrete which is original and in good condition. Roof coverings are clay barrel and are in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:  Interior partitions are original and in good condition.  Interior Finishes: Wall finishes are painted surfaces which are original and in good condition.  Floor finish is painted concrete which is in poor condition.  Ceiling finish is exposed unfinished structure and is original and in good condition.  Floors should be repainted. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 225 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc064,"Comfort Station, Lopex Ridge Neighborhood Park Campus","Comfort Station, Lopex Ridge Neighborhood Park",10320,7245 Calle Cristobal,,Mira Mesa,6,32.920766,-117.168404,2015,Good,12,112831.29,841.5,113672.79,13,2002,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,2147,2014,1800,0,0,0,"Site:  The site at Park Lopez Ridge, Park and Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are in good condition. Exterior doors are painted metal store front for the main entries and a painted metal for service areas. The exterior doors are original and in fair condition. Exterior walls are concrete block with a painted finish, which are original and in good condition. Roof coverings are concrete tiles, which are original and are in good condition. Downspouts, drains, and gutters are not present. ",Interior Construction:  Interior partitions are original and in good condition.  Interior doors are painted wooden slabs with metal frames. They are original and in good condition.,"Interior Finishes: Wall finishes are a combination of painted concrete and textured dry wall, which are original and in fair condition. Floor finishes are VCT and Vinyl sheet in kitchens. Floor finishes are in fair condition.  Ceiling finishes are acoustical tiles and are original and in good condition. ","Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping, and an on-demand water heater was located under the kitchen sink.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.","Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged heating units, which are original and in fair condition.  ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is local electrical panel with a 225 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was performed on this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The following accessibility deficiencies include:1.	Required signage was missing from entry doors.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010320 Park Lopez Ridge, Park and Comfort Station, was originally built in 2002.  The facility is a one-story building measuring approximately 2,147 gross square feet and is primarily used as a comfort facility.  The facility is part of the Park and Recreation - Developed Regional and is located in Council District 5.   Site:  The site at Park Lopez Ridge, Park and Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are in good condition. Exterior doors are painted metal store front for the main entries and a painted metal for service areas. The exterior doors are original and in fair condition. Exterior walls are concrete block with a painted finish, which are original and in good condition. Roof coverings are concrete tiles, which are original and are in good condition. Downspouts, drains, and gutters are not present.  Interior Construction:  Interior partitions are original and in good condition.  Interior doors are painted wooden slabs with metal frames. They are original and in good condition. Interior Finishes: Wall finishes are a combination of painted concrete and textured dry wall, which are original and in fair condition. Floor finishes are VCT and Vinyl sheet in kitchens. Floor finishes are in fair condition.  Ceiling finishes are acoustical tiles and are original and in good condition.  Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping, and an on-demand water heater was located under the kitchen sink.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged heating units, which are original and in fair condition.   Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is local electrical panel with a 225 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was performed on this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The following accessibility deficiencies include:1.	Required signage was missing from entry doors. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc05e,"Lake, Chollas Park, Ranger Station CAMPUS","Lake, Chollas Park, Ranger Station",10322,6350 College Grove,,Mid-City:  Eastern Area,4,32.736269,-117.061257,2015,Poor,34,29217.9,0,29217.9,13,2002,Ranger Station,General Fund,City Office/Work Yard/Operations,,Park And Recreation,RANGER STATION,296,2014,1800,0,0,1,"Site:  The site at Lake Chollas Ranger Station is generally deemed to be adequate for its current use although it does not support wheelchair access to this building.  The site includes an unpaved trail, which leads to the main parking areas for this recreational area.   There are no site amenities such as pedestrian paving, parking, or roadways that are specifically associated with this accessory building.  The main parking area and other site buildings including the comfort station serve the entire park area.  The site landscaping directly adjacent to the building includes mature eucalyptus trees, which appear to be in good condition.  There is no site lighting incidental to this building site.  ",Substructure:  The foundation is comprised of CMU pier footings.  The substructure system does not present signs of movement.,Shell: Floor construction is wood framed and is rests directly in the CMU pier footings.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and the window operation is smooth.  The exterior door is a metal clad wood slab door.  It is original and in good condition.  The exterior walls are wood-framed with wood tongue-and-groove siding that is original and remains in good condition.  Roof covering is asphalt shingles which is original and in good condition.  There are no gutters or downspouts.,Interior Construction:  Interior partitions are original and in good condition.  There is one interior door it is original and it has a wood frame with unfinished plywood cladding.  It is in good condition.,"Interior Finishes: Interior wall finishes consist of unpainted plywood, which is original and in good condition.  The floor is also clad with unfinished plywood, which is original and remains in good condition.  There are no interior ceiling finishes.   Plumbing: There is no plumbing in this building.",,Mechanical: There is no HVAC in this building.,"Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.","Electrical: There is no electrical service, lighting or branch wiring in this building.","Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #010322 is formerly Facility #9969, Lake Chollas, Ranger Station.  The existing structure was built in 2002.  The facility is a one-story building measuring approximately 296 gross square feet and is primarily used as an office.  The facility is part of the Park and Recreation – Community Parks I and is located in Council District 4.   Site:  The site at Lake Chollas Ranger Station is generally deemed to be adequate for its current use although it does not support wheelchair access to this building.  The site includes an unpaved trail, which leads to the main parking areas for this recreational area.   There are no site amenities such as pedestrian paving, parking, or roadways that are specifically associated with this accessory building.  The main parking area and other site buildings including the comfort station serve the entire park area.  The site landscaping directly adjacent to the building includes mature eucalyptus trees, which appear to be in good condition.  There is no site lighting incidental to this building site.   Substructure:  The foundation is comprised of CMU pier footings.  The substructure system does not present signs of movement. Shell: Floor construction is wood framed and is rests directly in the CMU pier footings.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and the window operation is smooth.  The exterior door is a metal clad wood slab door.  It is original and in good condition.  The exterior walls are wood-framed with wood tongue-and-groove siding that is original and remains in good condition.  Roof covering is asphalt shingles which is original and in good condition.  There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in good condition.  There is one interior door it is original and it has a wood frame with unfinished plywood cladding.  It is in good condition. Interior Finishes: Interior wall finishes consist of unpainted plywood, which is original and in good condition.  The floor is also clad with unfinished plywood, which is original and remains in good condition.  There are no interior ceiling finishes.   Plumbing: There is no plumbing in this building. Mechanical: There is no HVAC in this building. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: There is no electrical service, lighting or branch wiring in this building. Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4343,House of Iran (L) CAMPUS,House of Iran (L),10323,2172 Pan American Way East,,Balboa Park,3,32.729209,-117.151563,2015,Good,3,7167.51,600,7767.51,13,2002,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,930,2015,1800,0,0,0,Site:The site at House of Iran is generally deemed to be adequate for its current use.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a dual-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood French doors for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of a heavy lace stucco with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in fair condition.  Floor finishes consist of stone, which are original and are in fair condition.  Ceiling finishes consist of painted surfaces and tongue and groove with a stained finish, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and in good condition. ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is a unit heater which is in good condition.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition. Branch lighting and wiring is within useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House of Iran is generally deemed to be adequate for its current use.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a dual-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood French doors for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of a heavy lace stucco with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in fair condition.  Floor finishes consist of stone, which are original and are in fair condition.  Ceiling finishes consist of painted surfaces and tongue and groove with a stained finish, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and in good condition.  Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is a unit heater which is in good condition. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition. Branch lighting and wiring is within useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc011,"Comfort Station, Carmel Valley Recreation Center Campus","Comfort Station, Carmel Valley Recreation Center",10325,3777 Townsgate Drive,,Carmel Valley,1,32.948431,-117.232678,2015,Fair,24,161718.94,0,161718.94,16,1999,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,1540,2014,1800,0,0,0,Site:The site at Carmel Valley Recreation Comfort Station consists of pedestrian paving in good condition.  There is no site landscaping related to this facility.  The site grading is adequate.  There is no site lighting or security system at this facility.,Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  Exterior windows with shutters are original and in fair condition.  The aluminum frames are coated and utilize high performance glazing system and the window shutter operation is rough due to failing mechanisms, shutters should be replaced.  Exterior doors are painted metal doors.  The exterior doors are original and in fair condition.  Exterior walls are concrete masonry units with a stained and sealed finish, which are original and in good condition.  Roof coverings are a combination of modified bitumen, asphalt shingles and standing seam metal, which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition.","Interior Construction:  Wall partitions are concrete masonry units, which are original and in fair condition. Toilet partitions were in poor condition and require replacement.","Interior Finishes: Wall finishes are painted surfaces, which are in poor condition.  Floor finishes are sealed concrete, which are original and in poor condition.  Ceiling finishes are painted surfaces, which are original and in poor condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment.,Mechanical: There were no HVAC systems in this facility.,Life Safety: There were no life safety systems in this facility.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main disconnect rated at 60 AMP at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"The Carmel Valley Recreation Comfort Station #010325, is a single story 1,540 gross square foot building.  The facility was originally built in 1999 and is part of the Parks and Recreation Department and is located in Council District 1. Site:The site at Carmel Valley Recreation Comfort Station consists of pedestrian paving in good condition.  There is no site landscaping related to this facility.  The site grading is adequate.  There is no site lighting or security system at this facility. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  Exterior windows with shutters are original and in fair condition.  The aluminum frames are coated and utilize high performance glazing system and the window shutter operation is rough due to failing mechanisms, shutters should be replaced.  Exterior doors are painted metal doors.  The exterior doors are original and in fair condition.  Exterior walls are concrete masonry units with a stained and sealed finish, which are original and in good condition.  Roof coverings are a combination of modified bitumen, asphalt shingles and standing seam metal, which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:  Wall partitions are concrete masonry units, which are original and in fair condition. Toilet partitions were in poor condition and require replacement. Interior Finishes: Wall finishes are painted surfaces, which are in poor condition.  Floor finishes are sealed concrete, which are original and in poor condition.  Ceiling finishes are painted surfaces, which are original and in poor condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: There were no HVAC systems in this facility. Life Safety: There were no life safety systems in this facility. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main disconnect rated at 60 AMP at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc010,"Mechanical Room, Carmel Valley Pool CAMPUS","Mechanical Room, Carmel Valley Pool",10324,3777 Townsgate Drive,,Carmel Valley,1,32.948722,-117.233198,2015,Fair,22,122384.42,234.01,122618.43,16,1999,Equipment Room,General Fund,City Office/Work Yard/Operations,,Park And Recreation,MECHANICAL,1133,2014,1800,1,0,0,"Site:The site at Carmel Valley Pool and Mechanical Room consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility and in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure: The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  Exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize high performance glazing system and the window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in fair condition.  Exterior walls are concrete masonry units with a stained and sealed finish, which are original and in good condition.  Roof coverings are a combination of modified bitumen, asphalt shingles, and standing seam metal, which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition.","Interior Construction:  Partitions are a combination of concrete masonry units that are original and in good condition, and painted gypsum board walls, which are original and in fair condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition.","Interior Finishes: Wall finishes are a combination of stained concrete masonry units and painted surfaces, which are original and in fair condition.  Floor finishes include a combination of concrete, carpet, and ceramic tile, which are original and in fair condition.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and beyond their useful lives.  Coils on the package units are in poor condition and should be programmed for replacement.","Life Safety: Fire protection specialties are present.  System components include hard-wired smoke and co2 detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  They appear to be in good condition with no reported problems","Electrical: Electrical service for the facility is provided via underground conduit as supplied from building #10304.  There is a main switch board with a 1200 AMP circuit breaker rated at 277/480 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"The Carmel Valley Pool and Mechanical Room #010324, is a single story 1,133 gross square foot building.  The facility was originally built in 1999 and is part of the Parks and Recreation Department, located in Council District 1. Site:The site at Carmel Valley Pool and Mechanical Room consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility and in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure: The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  Exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize high performance glazing system and the window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in fair condition.  Exterior walls are concrete masonry units with a stained and sealed finish, which are original and in good condition.  Roof coverings are a combination of modified bitumen, asphalt shingles, and standing seam metal, which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:  Partitions are a combination of concrete masonry units that are original and in good condition, and painted gypsum board walls, which are original and in fair condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition. Interior Finishes: Wall finishes are a combination of stained concrete masonry units and painted surfaces, which are original and in fair condition.  Floor finishes include a combination of concrete, carpet, and ceramic tile, which are original and in fair condition.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and beyond their useful lives.  Coils on the package units are in poor condition and should be programmed for replacement. Life Safety: Fire protection specialties are present.  System components include hard-wired smoke and co2 detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  They appear to be in good condition with no reported problems Electrical: Electrical service for the facility is provided via underground conduit as supplied from building #10304.  There is a main switch board with a 1200 AMP circuit breaker rated at 277/480 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
