campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
e8b4a587-6f50-485a-89b9-ef840ed7f602,"Library, Mission Valley CAMPUS","Library, Mission Valley",10326,2123 Fenton Parkway,,Mission Valley,7,32.77928,-117.126934,2015,Good,1,192768.48,555,193323.48,13,2002,Library,General Fund,Public Facility,3,Library,LIBRARY,19760,2015,1800,1,1,0,"Site:  The site at Library, Mission Valley is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in poor condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a steel framing with a composite concrete and steel decking.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The exterior windows are a combination of aluminum and butt-glazed windows and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum storefront doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of plaster with a painted finish, and metal panels with a brushed finish which are original and are in fair condition.  Roof coverings are a combination of metal and modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in poor condition. Roof drains have excessive debris and gutters lack sufficient  rate of fall. ",Interior Construction:  Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are a combination of painted surfaces and ceramic tile, which are original and are generally in poor condition.  Floor finishes included a combination of carpet and stone tile, which are original and are in fair condition.  Ceiling finishes are a combination of acoustical tile and painted surfaces, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are original and in fair condition, however maintenance is required to assure useful life.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.  ,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Library, Mission Valley is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in poor condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a steel framing with a composite concrete and steel decking.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The exterior windows are a combination of aluminum and butt-glazed windows and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum storefront doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of plaster with a painted finish, and metal panels with a brushed finish which are original and are in fair condition.  Roof coverings are a combination of metal and modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in poor condition. Roof drains have excessive debris and gutters lack sufficient  rate of fall.  Interior Construction:  Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of painted surfaces and ceramic tile, which are original and are generally in poor condition.  Floor finishes included a combination of carpet and stone tile, which are original and are in fair condition.  Ceiling finishes are a combination of acoustical tile and painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are original and in fair condition, however maintenance is required to assure useful life. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility.   Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc120,Aero Drive Trailer Extension Office Field CAMPUS,Aero Drive Trailer Extension Office Field,10339,9485 Aero Drive,,Kearny Mesa,7,32.807957,-117.125144,2015,Good,1,2367.79,0,2367.79,14,2001,Office,General Fund,City Office/Work Yard/Operations,,Public Works,TRAILER,3024,2014,1800,1,0,0,"Site:  The site at Aero Drive Trailer Extension Office is generally deemed to be adequate for its current use.  The roadways and parking lots are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed, however, maintenance is required to assure useful life.",Substructure:  The foundations are comprised of footings to support trailer mounts and levelers.  The substructure system of the metal trailer frame with wood decking is in good condition.,"Shell: The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated. Window operation is smooth.  Exterior doors are aluminum for the main entry. The exterior door is original and is in fair condition.  The modular trailer walls are a combination of wood framing with decorative panels for the interior and stucco finish for the exterior. Stucco finish is original and in fair condition. Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are original and in poor condition.","Interior Construction:  Interior partitions are original and in good condition, however, evidence that maintenance is required to assure useful life. There are no fittings in the facility. Interior doors are original and in good condition.","Interior Finishes: Wall finishes are a combination of fabric panels and painted surfaces, which are original and in good condition.  Floor finishes included a combination of carpet and vinyl tile, which are original and in poor condition.  Ceiling finishes are acoustical tiles which are original and in good condition.",Plumbing: Plumbing fixtures are not present. ,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's) which are original and in fair condition.  ",Life Safety: Sprinklers and fire protection specialties are not present. ,Electrical: Electrical service for the facility is provided from Facility #900558. Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #010339, Aero Drive Trailer Extension Office, was originally built in 2001.  The facility is a one-story modular trailer attached to Facility #900558 measuring approximately 3,024 gross square feet and is primarily used as an administration facility.  The facility is part of the E and D- Field Engineering Division and is located in Council District 6.   Site:  The site at Aero Drive Trailer Extension Office is generally deemed to be adequate for its current use.  The roadways and parking lots are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed, however, maintenance is required to assure useful life. Substructure:  The foundations are comprised of footings to support trailer mounts and levelers.  The substructure system of the metal trailer frame with wood decking is in good condition. Shell: The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated. Window operation is smooth.  Exterior doors are aluminum for the main entry. The exterior door is original and is in fair condition.  The modular trailer walls are a combination of wood framing with decorative panels for the interior and stucco finish for the exterior. Stucco finish is original and in fair condition. Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are original and in poor condition. Interior Construction:  Interior partitions are original and in good condition, however, evidence that maintenance is required to assure useful life. There are no fittings in the facility. Interior doors are original and in good condition. Interior Finishes: Wall finishes are a combination of fabric panels and painted surfaces, which are original and in good condition.  Floor finishes included a combination of carpet and vinyl tile, which are original and in poor condition.  Ceiling finishes are acoustical tiles which are original and in good condition. Plumbing: Plumbing fixtures are not present.  Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's) which are original and in fair condition.   Life Safety: Sprinklers and fire protection specialties are not present.  Electrical: Electrical service for the facility is provided from Facility #900558. Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc073,"Construction Trailer, Chollas- Storm Water CAMPUS","Construction Trailer, Chollas- Storm Water",10344,2781 Caminito Chollas,,Mid-City:  Eastern Area,4,32.734297,-117.071308,2015,Fair,25,106059.17,780,106839.17,22,1993,Office,General Fund,City Office/Work Yard/Operations,,Transportation and Storm Water,TRAILER,1440,2014,1800,0,0,0,"Site:  The site at Construction Trailer is generally deemed to be adequate for its current use.  The asphalt paving in the parking area is in poor condition.  The site landscaping is comprised of five raised concrete planters, which are in poor condition.  In general the site grading is adequate.  There is no site lighting incidental to this building site.",Substructure:  The foundations are comprised of pier and beam.  The substructure system does not present signs of movement.,"Shell: Floor construction is prefabricated with steel structural beams.   The exterior windows are single-pane, coated aluminum windows which are original and in fair condition.  The window seals are in fair condition.  Exterior doors are hollow metal and they are original and are in fair condition.  Exterior walls are prefabricated with original painted aluminum siding that is in fair condition, but requires new paint.  Roof covering is metal, which is original and in fair condition.  There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in fair condition. Maintenance is required to assure useful life.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition.,"Interior Finishes: Interior walls have clear-finished wood paneling which is original and in fair condition.  Floor finishes primarily include carpet, which is original and in poor condition.  The ceiling is finished with the original suspended acoustical tiles, which are in fair condition; with the exception of numerous stains.     Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  The water heater is under the trailer and not accessible.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.",,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately package wall hung units, which are original and in fair condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.",Electrical: Electrical service for the facility is provided by an overhead service supplied from another building location.  The service panelboard was not located.  The service may be branch circuits only.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original.  Branch wiring is original and within its expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #010344, Construction Trailer, Chollas Storm Water, was originally built in 1993.  The facility is a one-story prefabricated modular building measuring approximately 1,440 gross square feet and is primarily used as an administration facility.  The facility is part of the General Services, Storm Water Division and is located in Council District 4.   Site:  The site at Construction Trailer is generally deemed to be adequate for its current use.  The asphalt paving in the parking area is in poor condition.  The site landscaping is comprised of five raised concrete planters, which are in poor condition.  In general the site grading is adequate.  There is no site lighting incidental to this building site. Substructure:  The foundations are comprised of pier and beam.  The substructure system does not present signs of movement. Shell: Floor construction is prefabricated with steel structural beams.   The exterior windows are single-pane, coated aluminum windows which are original and in fair condition.  The window seals are in fair condition.  Exterior doors are hollow metal and they are original and are in fair condition.  Exterior walls are prefabricated with original painted aluminum siding that is in fair condition, but requires new paint.  Roof covering is metal, which is original and in fair condition.  There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in fair condition. Maintenance is required to assure useful life.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition. Interior Finishes: Interior walls have clear-finished wood paneling which is original and in fair condition.  Floor finishes primarily include carpet, which is original and in poor condition.  The ceiling is finished with the original suspended acoustical tiles, which are in fair condition; with the exception of numerous stains.     Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  The water heater is under the trailer and not accessible.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately package wall hung units, which are original and in fair condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an overhead service supplied from another building location.  The service panelboard was not located.  The service may be branch circuits only.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original.  Branch wiring is original and within its expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
7fc780b8-c33d-4960-a761-95f9b6939a01,(R) Fire Station 44 CAMPUS,(R) Fire Station 44,10347,10011 Black Mountain Road,92127,Mira Mesa,6,32.901342,-117.123519,2015,Good,4,277670.71,1759.2,279429.91,13,2002,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,9403,2015,1800,1,1,1,Site:The site at Fire Station 44 is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Exterior walls are a combination of plaster with a painted finish and stone veneer, which are original and are in fair condition.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a dual high performance glazing system.  There are a number of spandrel glass panels creating a band of glass around the garage portion at the parapet level, the spandrel panels are fair condition with slight discoloring.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition. Roof coverings are a combination of single-ply membrane and standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are paint and ceramic tile which is original and are in fair condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Station 44 is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Exterior walls are a combination of plaster with a painted finish and stone veneer, which are original and are in fair condition.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a dual high performance glazing system.  There are a number of spandrel glass panels creating a band of glass around the garage portion at the parapet level, the spandrel panels are fair condition with slight discoloring.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition. Roof coverings are a combination of single-ply membrane and standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are paint and ceramic tile which is original and are in fair condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
3ec86bf3-ce69-4018-a27b-e8514b4e4344,"Comfort Station, Lake Murray CAMPUS","Comfort Station, Lake Murray",10350,7051 Murray Park Drive,,Navajo,7,32.790372,-117.047703,2015,Good,10,71154.72,1065,72219.72,13,2002,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1810,2015,1800,0,0,0,"Site:  The site at Comfort Station, Lake Murray is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows associated with this facility. Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of split-faced CMU with a stained and sealed finish, which are original and are in fair condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,Interior Finishes:Wall finishes consist of painted CMU which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish which are original and are in poor condition.  Ceiling finishes are painted surfaces and are original and in poor condition.,Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is local panel a with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility. ,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Lake Murray is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows associated with this facility. Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of split-faced CMU with a stained and sealed finish, which are original and are in fair condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted CMU which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish which are original and are in poor condition.  Ceiling finishes are painted surfaces and are original and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is local panel a with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility.  Solar Energy Assessment:A solar energy assessment was not performed on this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4345,"Comfort Station, South Belmont Park CAMPUS","Comfort Station, South Belmont Park",10351,3195  1/2 Ocean Front Walk,,Mission Beach,2,32.771672,-117.252789,2015,Good,11,83279,15636,98915,18,1997,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,2200,2015,1800,0,0,0,"Site:  The site at Comfort Station, South Belmont Park is generally deemed to be adequate for its current use. Due to the high usage of the facility, it is recommended that the life cycle of the facility systems be accelerated.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility, however openings are provided with a metal mesh.  Exterior doors consisted of steel bar gates at the main entry, and hollow metal doors with a painted finish are present for the additional personnel service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls are a combination of plaster with a painted finish and a CMU wainscot, which are original and are generally in fair condition. Corroded metal at the stucco control joints have contributed to cracking stucco which requires replacement. .  Roof coverings are concrete tile which are original and are in good condition.  Downspouts, drains, and gutters are not present.","Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition. Interior doors consist of steel bar gates, are original and are in poor condition.","Interior Finishes:Wall finishes consist of concrete masonry with a painted finish which are original and are in poor condition.  Floor finishes consisted of sealed concrete, which are original and are in fair condition.  Ceiling finishes are exposed wood beam with a painted finish, and are original and in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main panel with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in in varing conditions.  Useful life reduced due to proximity to salt water. Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility. ,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, South Belmont Park is generally deemed to be adequate for its current use. Due to the high usage of the facility, it is recommended that the life cycle of the facility systems be accelerated.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility, however openings are provided with a metal mesh.  Exterior doors consisted of steel bar gates at the main entry, and hollow metal doors with a painted finish are present for the additional personnel service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls are a combination of plaster with a painted finish and a CMU wainscot, which are original and are generally in fair condition. Corroded metal at the stucco control joints have contributed to cracking stucco which requires replacement. .  Roof coverings are concrete tile which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition. Interior doors consist of steel bar gates, are original and are in poor condition. Interior Finishes:Wall finishes consist of concrete masonry with a painted finish which are original and are in poor condition.  Floor finishes consisted of sealed concrete, which are original and are in fair condition.  Ceiling finishes are exposed wood beam with a painted finish, and are original and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main panel with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in in varing conditions.  Useful life reduced due to proximity to salt water. Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility.  Solar Energy Assessment:No solar energy assessment was performed in this facility.  "
17e46e13-d9c5-4f83-980c-3f405f31365a,"Library, Point Loma CAMPUS","Library, Point Loma",10352,3701 Voltaire St.,,Peninsula,2,32.740103,-117.229511,2015,Good,1,98230.8,65798.25,164029.05,12,2003,Library,General Fund,Public Facility,1,Library,LIBRARY,25116,2015,1800,1,1,0,"Site:  The site at Library, Point Loma is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of a concrete slab with concrete spread footings.  The substructure system does not present signs of movement.,"Shell: Floor construction is a poured structural concrete on steel decking.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls consist of a marble tile veneer, which are original and are in good condition.  Roof coverings are a combination of modified bitumen and metal which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in poor condition. Area of concern with gutter system on lower roof level causing water damage to interior.",Interior Construction:  Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are a combination of paint, tile, which are original and are in good condition.  Floor finishes included a combination of carpet, stone tile and resilient flooring, which are original and are in good condition.  Ceiling finishes are exposed glulam beams with gypsum wall-board finish and acoustical tile, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately a centralized cooling/heating system, which are original and in fair condition.  ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1600 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility. ,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Library, Point Loma is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of a concrete slab with concrete spread footings.  The substructure system does not present signs of movement. Shell: Floor construction is a poured structural concrete on steel decking.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls consist of a marble tile veneer, which are original and are in good condition.  Roof coverings are a combination of modified bitumen and metal which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in poor condition. Area of concern with gutter system on lower roof level causing water damage to interior. Interior Construction:  Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are a combination of paint, tile, which are original and are in good condition.  Floor finishes included a combination of carpet, stone tile and resilient flooring, which are original and are in good condition.  Ceiling finishes are exposed glulam beams with gypsum wall-board finish and acoustical tile, and are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately a centralized cooling/heating system, which are original and in fair condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1600 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility.  Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
