campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
4360dcc2-e162-42cf-a71c-3593bef97623,Fire Station 11 CAMPUS,Fire Station 11,10353,945 25th Street,92102,Greater Golden Hill,3,32.715558,-117.140035,2015,Good,7,489497.89,23164.5,512662.39,18,1997,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,8900,2015,1800,1,1,1,Site:The site at Fire Station #11 is a two-story structure with a lower parking area and is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  A lower level parking area at the rear is constructed of CMU block and a cast-in-place first floor deck in good condition.  The upper levels and roof are wood framed and in good condition.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The first floor aluminum frames are coated and utilize a high performance glazing system; the second floor windows are vinyl windows with a dual glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are wood framed with a combination of stucco and gyp board with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.","Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition, maintenance is needed to remain operational.  Interior doors are original and are in good condition.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of vinyl tile and carpet, which are original and are in fair condition, portions of the carpet should be replaced.  Ceiling finishes are painted surfaces and suspended 2x2 acoustical tiles, which are original and in fair condition, leaks have stained some of the tiles.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are replacements and in good condition.  Both heat pumps were replaced in 2014.","Life Safety:Fire protection specialties are present.  System components include: hard-wired smoke and CO2 detectors, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with an unknown size main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.  There was no access to the electrical meter room and we could not determine the service size.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Station #11 is a two-story structure with a lower parking area and is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  A lower level parking area at the rear is constructed of CMU block and a cast-in-place first floor deck in good condition.  The upper levels and roof are wood framed and in good condition.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The first floor aluminum frames are coated and utilize a high performance glazing system; the second floor windows are vinyl windows with a dual glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are wood framed with a combination of stucco and gyp board with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition, maintenance is needed to remain operational.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of vinyl tile and carpet, which are original and are in fair condition, portions of the carpet should be replaced.  Ceiling finishes are painted surfaces and suspended 2x2 acoustical tiles, which are original and in fair condition, leaks have stained some of the tiles. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are replacements and in good condition.  Both heat pumps were replaced in 2014. Life Safety:Fire protection specialties are present.  System components include: hard-wired smoke and CO2 detectors, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with an unknown size main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.  There was no access to the electrical meter room and we could not determine the service size. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
fd008e75-6b0e-4b28-8c0a-e2d731e7102d,Fire Station 24 CAMPUS,Fire Station 24,10354,13077 Hartfield Ave.,,Carmel Valley,1,32.956211,-117.229144,2015,Poor,32,2185354.72,17356.05,2202710.77,22,1993,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,8258,2014,1800,0,0,0,"Site:The site at Facility #010354, Fire Station #24 is generally deemed to be adequate for its current use. The parking lots and roadways are in good condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in good condition. The window seals are in good condition.  The aluminum frames are coated and utilize high performance glazing system. Window operation is smooth. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in fair condition.  Exterior walls are of concrete, which is original and in good condition. Roof coverings are a combination of built-up with ballast, metal and modified bitumen which are original and are in fair condition. Drains are original and in good condition.",Interior Construction:Interior partitions are original and in fair condition. Millwork and cabinets are original and in fair condition. Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are a combination of vinyl wall covering and painted surfaces, which are original and in good condition. Floor finishes include a combination of carpet, concrete, ceramic tile and vinyl tile, which are original and in fair condition. Ceiling finishes are painted surfaces and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with local water heaters. Sanitary sewer piping is comprised of cast iron piping.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are replacements and in fair condition.",Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in fair condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is original and within their expected useful life. A Kohler diesel emergency generator was found on site with a 33 KW capacity for this facility.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #010354, Fire Station #24, was originally built in 1993. The facility is a one-story building measuring approximately 8,258 gross square feet and is primarily used as a fire station. The facility is part of the Fire and Life Safety Services Department and is located in Council District 1. Site:The site at Facility #010354, Fire Station #24 is generally deemed to be adequate for its current use. The parking lots and roadways are in good condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in good condition. The window seals are in good condition.  The aluminum frames are coated and utilize high performance glazing system. Window operation is smooth. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in fair condition.  Exterior walls are of concrete, which is original and in good condition. Roof coverings are a combination of built-up with ballast, metal and modified bitumen which are original and are in fair condition. Drains are original and in good condition. Interior Construction:Interior partitions are original and in fair condition. Millwork and cabinets are original and in fair condition. Interior doors are original and in fair condition. Interior Finishes:Wall finishes are a combination of vinyl wall covering and painted surfaces, which are original and in good condition. Floor finishes include a combination of carpet, concrete, ceramic tile and vinyl tile, which are original and in fair condition. Ceiling finishes are painted surfaces and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with local water heaters. Sanitary sewer piping is comprised of cast iron piping. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are replacements and in fair condition. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in fair condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is original and within their expected useful life. A Kohler diesel emergency generator was found on site with a 33 KW capacity for this facility. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
e90252b4-8174-4dbc-8a77-1383e1a80122,Tierrasanta Tennis Clubhouse CAMPUS,Tierrasanta Tennis Clubhouse,10358,11238 Clairemont Mesa Blvd.,,Tierrasanta,7,32.831195,-117.087955,2015,Good,7,10132.59,0,10132.59,9,2006,Recreation Center,General Fund,Public Facility,4,Park And Recreation,CLUBHOUSE,480,2015,1800,1,0,1,Site:  The site at Tierrasanta Tennis Clubhouse is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting and security is associate with the park.  Fencing and gates operate as designed.,Substructure:  The foundations are assumed to consist of pier footings to anchor the modular unit.  The substructure system does not present signs of movement.,"Shell: Facility is a pre-fabricated building. Floor construction constructions consists of modular unit wood flooring.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a dual-pane glazing system.  Window operation is smooth.  Exterior doors are hollow core wood for the main entry and hollow wood slab for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of a lace stucco with a painted finish and vertical wood siding which are original and are in fair condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are a combination of plastic laminate, which are original and are in fair condition.  Floor finishes included a combination of carpet and vinyl tile, which are original and are in poor condition.  Ceiling finishes are acoustical tiles and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately packaged terminal air conditioner (PTAC), which are in fair condition.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was conducted for this facility. Deficiencies associated with accessibility are detailed in the assessment report.,Solar Energy Assessment:A solar energy assessment was not preformed on this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Tierrasanta Tennis Clubhouse is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting and security is associate with the park.  Fencing and gates operate as designed. Substructure:  The foundations are assumed to consist of pier footings to anchor the modular unit.  The substructure system does not present signs of movement. Shell: Facility is a pre-fabricated building. Floor construction constructions consists of modular unit wood flooring.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a dual-pane glazing system.  Window operation is smooth.  Exterior doors are hollow core wood for the main entry and hollow wood slab for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of a lace stucco with a painted finish and vertical wood siding which are original and are in fair condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of plastic laminate, which are original and are in fair condition.  Floor finishes included a combination of carpet and vinyl tile, which are original and are in poor condition.  Ceiling finishes are acoustical tiles and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately packaged terminal air conditioner (PTAC), which are in fair condition. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not preformed on this facility."
5a586108-f360-4568-b892-270be6126bc8,"Recreation Center, Mountain View Community (New) CAMPUS","Recreation Center, Mountain View Community (New)",10359,641 S. Boundary Street,92113,"Southeastern San Diego, Southeastern",9,32.699528,-117.106046,2015,Good,1,177720,7560,185280,11,2004,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,18000,2015,1800,1,1,0,"Site:The site at Mountain View Community Recreation Center (New) is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition; with some cracking in asphalt paving that should be sealed.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate, however there are localized areas of erosion.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is framed with, steel trusses, glulam beams, and dimensional lumber in good condition.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a single glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are colored concrete masonry units with a stained and sealed finish, which are original and are in good condition.  Roof coverings are metal, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.",Interior Construction:Interior metal-framed partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are a combination of tile and painted surfaces, which are original and are in poor condition.  Floor finishes included a combination of ceramic tiles, vinyl tile, and wood, which are original and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and in fair condition.  However the heating water pump is in poor condition and should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey wasnot  scheduled for this facility. ,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Mountain View Community Recreation Center (New) is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition; with some cracking in asphalt paving that should be sealed.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate, however there are localized areas of erosion.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is framed with, steel trusses, glulam beams, and dimensional lumber in good condition.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a single glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are colored concrete masonry units with a stained and sealed finish, which are original and are in good condition.  Roof coverings are metal, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition. Interior Construction:Interior metal-framed partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of tile and painted surfaces, which are original and are in poor condition.  Floor finishes included a combination of ceramic tiles, vinyl tile, and wood, which are original and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and in fair condition.  However the heating water pump is in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey wasnot  scheduled for this facility.  Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
5333cdf2-eb68-4862-860f-d64791464af3,"Library, College Rolando Library CAMPUS","Library, College Rolando Library",10360,6600 Montezuma Road,,College Area,9,32.769348,-117.056125,2015,Good,0,59442.36,4122,63564.36,11,2004,Library,General Fund,Public Facility,3,Library,LIBRARY,15468,2015,1800,1,1,1,Site:The site at College Rolando Library is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum sliding glass doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of plaster with a painted finish and sheet aluminum panels, which are original and are in fair condition.  Roof coverings are a combination of modified bitumen and metal, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are a combination of painted surfaces, stone veneer and ceramic tile, which are original and are in fair condition.  Floor finishes included a combination of  carpet, concrete with a sealed finish and stone tile, which are original and are generally in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately a centralized cooling/heating system, which is original and in fair condition.  ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at College Rolando Library is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum sliding glass doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of plaster with a painted finish and sheet aluminum panels, which are original and are in fair condition.  Roof coverings are a combination of modified bitumen and metal, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are a combination of painted surfaces, stone veneer and ceramic tile, which are original and are in fair condition.  Floor finishes included a combination of  carpet, concrete with a sealed finish and stone tile, which are original and are generally in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately a centralized cooling/heating system, which is original and in fair condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc119,"Park, Memorial Skateboard Entrance Kiosk CAMPUS","Park, Memorial Skateboard Entrance Kiosk",10361,610 - 800 30th Streeet,,"Southeastern San Diego, Southeastern",8,32.698308,-117.130069,2015,Poor,42,18613.02,280.26,18893.28,11,2004,Kiosk,General Fund,Public Facility,,Park And Recreation,KIOSK,120,2014,1800,0,0,0,"Site:The site at Memorial Skate Board Park Entrance Kiosk consists of pedestrian paving, which is original and in good condition.",Substructure: The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are original and in poor condition.  The window seals are failing and compromising the building's integrity.  The aluminum frames are anodized and utilize a single glazing system.  The windows are non-operational.  The exterior door is hollow metal, which appears to be original and in fair condition.  Exterior walls are concrete with a painted finish, which is original and in fair condition.  Roof covering is modified bitumen, which is original and in good condition.  Downspouts, drains, and gutters are original and in fair condition.",Interior Construction:  No interior construction.,"Interior Finishes: Wall finishes are a sealed concrete, which is original and in good condition.  Floor finish is sealed concrete, which is original and in good condition.  Ceiling finish is a painted surface, original and in good condition.",Plumbing: No plumbing systems in this facility.,Mechanical: No mechanical systems in this facility.,Life Safety: No life safety systems in this facility.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is an electrical panel rated at 250 AMP, at 120/208 volts.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"The Memorial Skate Board Park Entrance Kiosk, Facility #010361, is a single story 120 gross square foot building.  The facility was originally built in 2004 and is part of the Parks and Recreation Department and is located in Council District 8. Site:The site at Memorial Skate Board Park Entrance Kiosk consists of pedestrian paving, which is original and in good condition. Substructure: The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are original and in poor condition.  The window seals are failing and compromising the building's integrity.  The aluminum frames are anodized and utilize a single glazing system.  The windows are non-operational.  The exterior door is hollow metal, which appears to be original and in fair condition.  Exterior walls are concrete with a painted finish, which is original and in fair condition.  Roof covering is modified bitumen, which is original and in good condition.  Downspouts, drains, and gutters are original and in fair condition. Interior Construction:  No interior construction. Interior Finishes: Wall finishes are a sealed concrete, which is original and in good condition.  Floor finish is sealed concrete, which is original and in good condition.  Ceiling finish is a painted surface, original and in good condition. Plumbing: No plumbing systems in this facility. Mechanical: No mechanical systems in this facility. Life Safety: No life safety systems in this facility. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is an electrical panel rated at 250 AMP, at 120/208 volts.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4346,"Comfort Station, Overlook Neighborhood Park Campus","Comfort Station, Overlook Neighborhood Park",10367,11417 Scripps Ranch Blvd.,92131,Miramar Ranch North,5,32.921272,-117.102042,2015,Good,4,2589.93,529.68,3119.61,11,2004,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,180,2015,1800,0,0,0,Site:  The site at Overlook Neighborhood Community Park Comfort Station is generally deemed to be adequate for its current use.  The parking lot is in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is associated with park. Site lighting and security is associated with the park. ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  This facility does not have windows, but there are louvered metal vents which are original and are in good condition.  Exterior doors are hollow metal for the main entry and personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are split-face CMU with a sealed finish, which are original and are in good condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original sealed CMU and are in good condition.  ,Interior Finishes:Walls are finished with clear sealer over the original CMU.  The sealer is original and in fair condition.  Ceiling finishes are insulated panels that are original and in good condition.,Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Overlook Neighborhood Community Park Comfort Station is generally deemed to be adequate for its current use.  The parking lot is in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is associated with park. Site lighting and security is associated with the park.  Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  This facility does not have windows, but there are louvered metal vents which are original and are in good condition.  Exterior doors are hollow metal for the main entry and personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are split-face CMU with a sealed finish, which are original and are in good condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original sealed CMU and are in good condition.   Interior Finishes:Walls are finished with clear sealer over the original CMU.  The sealer is original and in fair condition.  Ceiling finishes are insulated panels that are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
