campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
3ec86bf3-ce69-4018-a27b-e8514b4e4347,"Comfort Station, Lakeview Neighborhood Park Campus","Comfort Station, Lakeview Neighborhood Park",10368,10794 Mira Lago Terrace,92131,Scripps Miramar Ranch,5,32.918211,-117.0868,2015,Good,2,4023,0,4023,11,2004,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,600,2015,1800,0,0,0,Site:  The site at Lakeview Neighborhood Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting is in good condition.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows at this facility, but there are perforated metal vents which original and are in good condition.  Exterior doors are hollow metal for the main entry and service door.  The two exterior doors are original.  One is in good condition, the other is in poor condition and should be replaced.  Exterior walls are split-face CMU with a sealed finish, which are original and are in good condition.  Roof coverings are metal which are original and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are CMU which is in good condition.  ,"Interior Finishes:Wall finishes are paint and ceramic tile, which are original and are in good condition.  Floor finishes are concrete, which is original and are in good condition.  Ceiling finishes are stained wood beams which are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Lakeview Neighborhood Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting is in good condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows at this facility, but there are perforated metal vents which original and are in good condition.  Exterior doors are hollow metal for the main entry and service door.  The two exterior doors are original.  One is in good condition, the other is in poor condition and should be replaced.  Exterior walls are split-face CMU with a sealed finish, which are original and are in good condition.  Roof coverings are metal which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are CMU which is in good condition.   Interior Finishes:Wall finishes are paint and ceramic tile, which are original and are in good condition.  Floor finishes are concrete, which is original and are in good condition.  Ceiling finishes are stained wood beams which are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility.  "
3ec86bf3-ce69-4018-a27b-e8514b4e4348,"Comfort Station, Balboa Park Golf Course Campus","Comfort Station, Balboa Park Golf Course",10369,2600 Golf Course Drive,92102,Balboa Park,3,32.733475,-117.135675,2015,Good,0,0,0,0,10,2005,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1380,2015,1800,0,0,0,"Site:The site at Balboa Park Golf Course Concessions and Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the golf course, not this facility.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is heavy timber and decking in good condition.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames at the snack bar are anodized and utilize a single glazing system.  Window operation is smooth.  Exterior doors are steel tubing gate at the toilets and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are concrete masonry units with a stucco finish, which are original and are in good condition.  Roof coverings are asphalt shingles, which are original and are in fair condition.",Interior Construction:Interior partitions are original and are in good condition.  There are no interior doors.,"Interior Finishes:Wall finishes are painted surfaces, which are original and are in good condition.  Floor finishes included a combination of sealed concrete flooring and painted flooring in the toilets, which are original and are in fair condition.  Ceiling finishes are painted surfaces, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is a combination of cast iron and copper piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Balboa Park Golf Course Concessions and Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the golf course, not this facility.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is heavy timber and decking in good condition.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames at the snack bar are anodized and utilize a single glazing system.  Window operation is smooth.  Exterior doors are steel tubing gate at the toilets and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are concrete masonry units with a stucco finish, which are original and are in good condition.  Roof coverings are asphalt shingles, which are original and are in fair condition. Interior Construction:Interior partitions are original and are in good condition.  There are no interior doors. Interior Finishes:Wall finishes are painted surfaces, which are original and are in good condition.  Floor finishes included a combination of sealed concrete flooring and painted flooring in the toilets, which are original and are in fair condition.  Ceiling finishes are painted surfaces, and are original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is a combination of cast iron and copper piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc01a,"Comfort Station, South Village Neighborhood Park Campus","Comfort Station, South Village Neighborhood Park",10370,14756 Via Azul,,Black Mountain Ranch,5,32.994652,-117.160859,2015,Good,0,0,676.29,676.29,10,2005,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,406,2014,1800,0,0,0,"Site:  The site at South Village Neighborhood Park is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general, the site grading is adequate.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. Exterior doors are hollow metal. The exterior doors are original and are in good condition.  Exterior walls are a combination of brick veneer  and  stucco, which are original and in good condition. Roof covering is of clay barrel which is original and is in good condition.  Downspouts, drains, and gutters are original and in good condition.",Interior Construction:  Interior partitions are original and in good condition.  ,Interior Finishes: Wall finishes are unpainted concrete block and brick which is original and in good condition.  Floor finishes are unpainted concrete which is original and in good condition.  Ceiling finishes are painted surfaces and are original and in good condition.,Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system.",Life Safety: Sprinklers and fire protection specialties are present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 250 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010370, South Village Neighborhood Park, Comfort Station, was originally built in 2005.  The facility is a one-story building measuring approximately 406 gross square feet and is primarily used as a restroom facility.  The facility is part of the Parks Department and is located in Council District 1.   Site:  The site at South Village Neighborhood Park is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general, the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. Exterior doors are hollow metal. The exterior doors are original and are in good condition.  Exterior walls are a combination of brick veneer  and  stucco, which are original and in good condition. Roof covering is of clay barrel which is original and is in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:  Interior partitions are original and in good condition.   Interior Finishes: Wall finishes are unpainted concrete block and brick which is original and in good condition.  Floor finishes are unpainted concrete which is original and in good condition.  Ceiling finishes are painted surfaces and are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system. Life Safety: Sprinklers and fire protection specialties are present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 250 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.   "
0beb3c3a-1287-42df-934f-7d10b7994e5d,"Comfort Station, Keiller Neighborhood Park Campus","Comfort Station, Keiller Neighborhood Park",10372,7320 Lisbon Street,,Skyline - Paradise Hills,4,32.712366,-117.04141,2015,Fair,24,14632.82,541.57,15174.39,10,2005,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,145,2015,1800,0,0,1,"Site:The site at Kellier Neighborhood Park, Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.  ",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are wood slab doors for the main entry and painted wood doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of CMU with a painted finish, which are original and are in fair condition.  Roof coverings are metal, which are original and are in fair condition.  ",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility,Interior Finishes:Wall finishes consist of painted surfaces which are replacements and are in poor condition.  Floor finishes consist of sealed concrete surfaces which are original and are in poor condition.  Ceiling finishes consist of painted surfaces and are replacements and in poor condition.,Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Kellier Neighborhood Park, Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.   Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are wood slab doors for the main entry and painted wood doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of CMU with a painted finish, which are original and are in fair condition.  Roof coverings are metal, which are original and are in fair condition.   Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility Interior Finishes:Wall finishes consist of painted surfaces which are replacements and are in poor condition.  Floor finishes consist of sealed concrete surfaces which are original and are in poor condition.  Ceiling finishes consist of painted surfaces and are replacements and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc021,"Comfort Station, Rancho Penasquitos Skate Park Campus","Comfort Station, Rancho Penasquitos Skate Park",10371,10111 Carmel Mountain Road,,Rancho Penasquitos,5,32.96054,-117.109778,2015,Good,13,24323.01,406.8,24729.81,10,2005,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,431,2014,1800,0,0,1,"Site:  The site at Rancho Penasquitos Skate Park Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general, the site grading is mature and in good condition.  Site fencing and gates appear to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in good condition. Window operation is smooth.  Exterior doors are painted metal doors. The exterior doors are original and are in good condition.  Exterior walls are concrete, which is original and in good condition. Roof coverings are standing seam metal which is original and is in good condition.  ",Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in good condition. Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are painted surfaces, which are original and in good condition.  Floor finishes are unpainted concrete, which is original and in good condition.  Ceiling finishes are painted surfaces, and are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no hot water. Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system.",Life Safety:  Sprinklers and fire protection specialties are not present. ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010371, Rancho Penasquitos Skate Park Comfort Station, was originally built in 2005 (estimated).  The facility is a one-story building measuring approximately 431 gross square feet and is primarily used as a restroom facility.  The facility is part of the Parks Department and is located in Council District 1.   Site:  The site at Rancho Penasquitos Skate Park Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general, the site grading is mature and in good condition.  Site fencing and gates appear to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in good condition. Window operation is smooth.  Exterior doors are painted metal doors. The exterior doors are original and are in good condition.  Exterior walls are concrete, which is original and in good condition. Roof coverings are standing seam metal which is original and is in good condition.   Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in good condition. Interior doors are original and in good condition. Interior Finishes: Wall finishes are painted surfaces, which are original and in good condition.  Floor finishes are unpainted concrete, which is original and in good condition.  Ceiling finishes are painted surfaces, and are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no hot water. Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system. Life Safety:  Sprinklers and fire protection specialties are not present.  Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.   "
b9edf8e0-c3da-44d5-9796-fe67dcfdc029,"Comfort Station, Breen Neighborhood Park Campus","Comfort Station, Breen Neighborhood Park",10373,11103 Polaris Drive,,Mira Mesa,6,32.923334,-117.130014,2015,Good,10,51977,6690,58667,10,2005,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,1300,2014,1800,0,0,0,"Site:  The site at Comfort Station, Breen Neighborhood Park is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. Exterior doors are painted metal doors. The exterior doors are original and are in good condition.  Exterior walls are a combination of concrete and glazed tile, which are original and in good condition. Roof coverings are clay barrel which is original and is in good condition.  ",Interior Construction:  Interior partitions are original and in good condition. Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are painted surfaces, which are original and in poor condition.  Floor finishes are painted concrete which is original and in poor condition.  Ceiling finishes are painted surfaces and are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system.",Life Safety: Sprinklers and fire protection specialties are not present.,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is is a single disconnect with a 200 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010373, Comfort Station, Breen Neighborhood Park, was originally built in 2005 .  The facility is a one-story building measuring approximately 1,300 gross square feet and is primarily used as a restroom facility.  The facility is part of the Parks Department and is located in Council District 5.   Site:  The site at Comfort Station, Breen Neighborhood Park is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. Exterior doors are painted metal doors. The exterior doors are original and are in good condition.  Exterior walls are a combination of concrete and glazed tile, which are original and in good condition. Roof coverings are clay barrel which is original and is in good condition.   Interior Construction:  Interior partitions are original and in good condition. Interior doors are original and in good condition. Interior Finishes: Wall finishes are painted surfaces, which are original and in poor condition.  Floor finishes are painted concrete which is original and in poor condition.  Ceiling finishes are painted surfaces and are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system. Life Safety: Sprinklers and fire protection specialties are not present. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is is a single disconnect with a 200 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
3ec86bf3-ce69-4018-a27b-e8514b4e4349,"Comfort Station, Mission Bay Park Dana Basin CAMPUS","Comfort Station, Mission Bay Park Dana Basin",10376,"1780 West Mission Bay Dr.,",,Mission Bay Park,2,32.766356,-117.235092,2015,Good,11,30229.59,3957,34186.59,10,2005,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,681,2015,1800,0,0,0,"Site:  The site at Comfort Station, Mission Bay Park Dana Basin is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are hollow metal doors with a painted finish for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of plaster with a painted finish and CMU wainscot veneer, which are original and are in fair condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition. ,"Interior Finishes:Wall finishes consist of ceramic tile, which are original and are in fair condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in fair condition.  Ceiling finishes painted wood beams with stained wood tongue and groove, and is original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Mission Bay Park Dana Basin is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are hollow metal doors with a painted finish for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of plaster with a painted finish and CMU wainscot veneer, which are original and are in fair condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior Finishes:Wall finishes consist of ceramic tile, which are original and are in fair condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in fair condition.  Ceiling finishes painted wood beams with stained wood tongue and groove, and is original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4350,"Comfort Station, Ski Beach Mission Bay Park (South) CAMPUS","Comfort Station, Ski Beach Mission Bay Park (South)",10377,2975 Ingraham Street,,Mission Bay Park,2,32.774149,-117.233249,2015,Good,12,36311.02,5772.66,42083.68,10,2005,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,818,2015,1800,0,0,0,"Site:  The site at Comfort Station, Ski Beach Mission Bay Park is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are hollow metal doors with a painted finish for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of plaster with a painted finish and CMU wainscot veneer, which are original and are in fair condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition. ,"Interior Finishes:Wall finishes consist of ceramic tile, which are original and are in fair condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in fair condition.  Ceiling finishes painted wood beams with stained wood tongue and groove, and is original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Ski Beach Mission Bay Park is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are hollow metal doors with a painted finish for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of plaster with a painted finish and CMU wainscot veneer, which are original and are in fair condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior Finishes:Wall finishes consist of ceramic tile, which are original and are in fair condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in fair condition.  Ceiling finishes painted wood beams with stained wood tongue and groove, and is original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
