campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
3ec86bf3-ce69-4018-a27b-e8514b4e4351,"Comfort Station, Presidio Park CAMPUS","Comfort Station, Presidio Park",10378,4452 Taylor Street,92103,Old San Diego,3,32.759737,-117.192629,2015,Good,11,21382.6,0,21382.6,10,2005,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,425,2015,1800,0,0,0,"Site:The site at Presidio Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are solid core wood for each of the toilet stalls and service doors.  The exterior doors are original and are in fair condition but in need of refinishing.  Exterior walls are CMU in fair condition with a painted finish, which are original and are in fair condition.  Roof coverings are concrete tile, which are original and are in good condition.",Interior Construction:Interior CMU partitions are original and are in good condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces are replacements and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Presidio Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in good condition.  In general the site grading is adequate. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are solid core wood for each of the toilet stalls and service doors.  The exterior doors are original and are in fair condition but in need of refinishing.  Exterior walls are CMU in fair condition with a painted finish, which are original and are in fair condition.  Roof coverings are concrete tile, which are original and are in good condition. Interior Construction:Interior CMU partitions are original and are in good condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces are replacements and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4352,"Comfort Station, Highland Ranch Kleigh Park CAMPUS","Comfort Station, Highland Ranch Kleigh Park",10379,12130 Eastbourne Road,92128,Carmel Mountain Ranch,5,32.982439,-117.071814,2015,Good,5,3891.6,0,3891.6,10,2005,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,180,2015,1800,0,0,0,"Site:The site at Highland Ranch Kleigh Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not directly related to the comfort station. Pedestrian paving is original and in good condition.  In general the site grading is adequate.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no windows, openings are screened with some damage and are in fair condition. Exterior doors are dual painted metal.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry textured face block units which are original and are in good condition.  Roof coverings are metal which are original and are in good condition.",Interior Construction:Interior CMU partitions are original and are in good condition. ,"Interior Finishes:Wall finishes painted surfaces, which are replacements and are in poor condition and need t be repainted.  Floor finishes included a combination of sealed concrete and which are original and are in good condition.  Ceiling finishes are painted surfaces  and are replacements and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are and are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Highland Ranch Kleigh Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not directly related to the comfort station. Pedestrian paving is original and in good condition.  In general the site grading is adequate. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no windows, openings are screened with some damage and are in fair condition. Exterior doors are dual painted metal.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry textured face block units which are original and are in good condition.  Roof coverings are metal which are original and are in good condition. Interior Construction:Interior CMU partitions are original and are in good condition.  Interior Finishes:Wall finishes painted surfaces, which are replacements and are in poor condition and need t be repainted.  Floor finishes included a combination of sealed concrete and which are original and are in good condition.  Ceiling finishes are painted surfaces  and are replacements and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4353,"Comfort Station, Robb Field Skateboard Park Campus","Comfort Station, Robb Field Skateboard Park",10381,2525 Bacon Street,,Mission Bay Park,2,32.75545,-117.237661,2015,Good,3,5025,568.5,5593.5,10,2005,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,500,2015,1800,0,0,0,"Site:  The site at Robb Field Skateboard Park, Comfort Station is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are split-face CMU with a sealed finish, which are original and are in fair condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition. ,"Interior Finishes:Wall finishes consisted of ceramic tile, which are original and are in fair condition.  Floor consisted of concrete with a sealed finish, which are original and are in fair condition.  Ceiling finishes are painted wood beams with painted wood tongue and groove, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 80 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility. ,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Robb Field Skateboard Park, Comfort Station is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are split-face CMU with a sealed finish, which are original and are in fair condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior Finishes:Wall finishes consisted of ceramic tile, which are original and are in fair condition.  Floor consisted of concrete with a sealed finish, which are original and are in fair condition.  Ceiling finishes are painted wood beams with painted wood tongue and groove, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 80 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility.  Solar Energy Assessment:No solar energy assessment was performed in this facility. "
aaa7b3b5-5842-40d2-8098-2309dae31da9,Fire Station 46 CAMPUS,Fire Station 46,10382,14556 Lazanja Dr,92127,Black Mountain Ranch,5,32.986119,-117.161136,2015,Good,3,174556.94,26001.75,200558.69,10,2005,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,9805,2015,1800,1,1,1,Site:The site at Fire Station 46 is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Exterior walls are a combination of stucco with a painted finish, which are original and are in fair condition. The exterior windows are original and are in good condition.  The window seals are in good condition.  The vinyl clad wood windows utilize a high performance glazing system with false muntins.  Window operation is smooth.  Exterior doors are painted solid core wood for the main entry and additional personnel service doors.  The exterior doors are original and are in good condition. Roof coverings are a combination of clay tile and modified bitumen, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.",Interior Construction:Interior partitions are original and are in good condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are paint, which are replacements and are in fair condition.  Floor finishes included a combination of carpet, sealed concrete, and ceramic tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in good condition.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Station 46 is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Exterior walls are a combination of stucco with a painted finish, which are original and are in fair condition. The exterior windows are original and are in good condition.  The window seals are in good condition.  The vinyl clad wood windows utilize a high performance glazing system with false muntins.  Window operation is smooth.  Exterior doors are painted solid core wood for the main entry and additional personnel service doors.  The exterior doors are original and are in good condition. Roof coverings are a combination of clay tile and modified bitumen, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition. Interior Construction:Interior partitions are original and are in good condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are paint, which are replacements and are in fair condition.  Floor finishes included a combination of carpet, sealed concrete, and ceramic tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in good condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc061,"Comfort Station, Pacific Beach Lifeguard Tower Campus","Comfort Station, Pacific Beach Lifeguard Tower",10383,700 Grand Avenue,,Pacific Beach,2,32.794432,-117.255815,2015,Good,12,38600.52,480,39080.52,10,2005,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,840,2014,1800,0,0,0,"Site:  The site at Pacific Beach Lifeguard Tower, Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present in this facility.  Exterior doors are painted metal gates for the main entries and painted metal doors for service areas. The exterior doors are original and in fair condition. Maintenance is required to assure useful life.  Exterior walls are a combination of tilt wall panels with a painted and sealed finish, and CMU block with a painted finish, which are original and in good condition. Roof coverings are standing seam metal, which are original and are in fair condition.  Downspouts, drains, and gutters are original and in fair condition.",Interior Construction:  Interior partitions are original and in good condition.  Interior doors are not present,"Interior Finishes: Wall finishes are painted CMU block, which are original and in poor condition. Floor finishes are sealed concrete and in fair condition.  Ceiling finishes are exposed unfinished structure and painted surfaces, and are original and in fair condition.",Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no water heater installed.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,Mechanical: No heating and cooling mechanical systems installed.  Exhaust fans provide ventilation. ,Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is main service panel with a 400 APM maxim and circuit breaker rated at 100 AMP for the comfort station at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not conducted for this facility. ,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010383, Pacific Beach Lifeguard Tower, Comfort Station was originally built in 2005.  The facility is a single story building measuring approximately 840 gross square feet and is primarily used as a comfort facility.  The facility is part of the Park and Recreation – Developed Regional and is located in Council District 2.   Site:  The site at Pacific Beach Lifeguard Tower, Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present in this facility.  Exterior doors are painted metal gates for the main entries and painted metal doors for service areas. The exterior doors are original and in fair condition. Maintenance is required to assure useful life.  Exterior walls are a combination of tilt wall panels with a painted and sealed finish, and CMU block with a painted finish, which are original and in good condition. Roof coverings are standing seam metal, which are original and are in fair condition.  Downspouts, drains, and gutters are original and in fair condition. Interior Construction:  Interior partitions are original and in good condition.  Interior doors are not present Interior Finishes: Wall finishes are painted CMU block, which are original and in poor condition. Floor finishes are sealed concrete and in fair condition.  Ceiling finishes are exposed unfinished structure and painted surfaces, and are original and in fair condition. Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no water heater installed.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: No heating and cooling mechanical systems installed.  Exhaust fans provide ventilation.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is main service panel with a 400 APM maxim and circuit breaker rated at 100 AMP for the comfort station at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life.  Accessibility: An abbreviated accessibility survey was not conducted for this facility.  Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
3ec86bf3-ce69-4018-a27b-e8514b4e4354,"Pacific Bch South, Lifeguard Tower CAMPUS","Pacific Bch South, Lifeguard Tower",10384,700 Grand Avenue,92109,Pacific Beach,2,32.794458,-117.256174,2015,Good,5,116180.16,28942.12,145122.28,10,2005,Lifeguard Station,General Fund,Semi-Public Facility,1,Fire-Rescue,LIFE GUARD STATION – PERMANENT,4167,2016,1800,0,0,0,,,,Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and in poor condition.  Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are a combination of painted gypsum board and concrete, which are original and in fair condition.  Floor finishes are concrete, which are original and in fair condition.  Ceiling finishes are acoustical tiles and painted gypsum board, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a split DX unit, which is original and in fair condition.","Life Safety:Sprinklers and fire protection specialties are provided.  System components include: hard wired smoke detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided through out the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Floor construction is a structural concrete deck at the second and third floor.  The exterior windows are original and are in fair condition but require maintenance.  The window seals and gaskets are in poor condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are hollow metal. The exterior doors are original and in poor condition.  Exterior walls are a combination of concrete with an integral color, which are original and in fair condition.  Roof coverings are standing seam metal which are original and in fair condition.  Downspouts and gutters are original and in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and in poor condition.  Interior doors are original and in fair condition. Interior Finishes:Wall finishes are a combination of painted gypsum board and concrete, which are original and in fair condition.  Floor finishes are concrete, which are original and in fair condition.  Ceiling finishes are acoustical tiles and painted gypsum board, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a split DX unit, which is original and in fair condition. Life Safety:Sprinklers and fire protection specialties are provided.  System components include: hard wired smoke detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided through out the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4355,"Comfort Station, Doyle Community Park Campus","Comfort Station, Doyle Community Park",10385,8175 Regents Road,92122,University,1,32.864186,-117.220703,2015,Good,11,9469.5,1655.7,11125.2,10,2005,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,272,2015,1800,0,0,0,"Site:  The site at Doyle Community Park, Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility. Pedestrian paving is original and in good condition.  There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting and security are associated with the park.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows.  Vents are comprised of steel screens which are original and are in poor condition.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are stucco with a medium dash finish, which are original and are in fair condition. Excessive moister was present on internal framing components causing accelerated aging. No roof or plumbing leaks were present. Improper janitorial maintenance is believed to be the cause of the standing water.   Roof coverings are standing seam metal which are original and are in good condition.  ","Interior Construction:  Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life. ","Interior Finishes:Wall finishes are paint which are original and are in poor condition.  The floor finish is sealed concrete, which is original and in poor condition.  Ceiling finishes are stained wood T&G finish and are in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 60 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Doyle Community Park, Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility. Pedestrian paving is original and in good condition.  There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting and security are associated with the park. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows.  Vents are comprised of steel screens which are original and are in poor condition.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are stucco with a medium dash finish, which are original and are in fair condition. Excessive moister was present on internal framing components causing accelerated aging. No roof or plumbing leaks were present. Improper janitorial maintenance is believed to be the cause of the standing water.   Roof coverings are standing seam metal which are original and are in good condition.   Interior Construction:  Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Interior Finishes:Wall finishes are paint which are original and are in poor condition.  The floor finish is sealed concrete, which is original and in poor condition.  Ceiling finishes are stained wood T&G finish and are in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 60 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
9030b3d6-ec8e-4828-9c6d-338e0dab4aca,Fire Station 12 Lincoln Park CAMPUS,Fire Station 12 Lincoln Park,10386,4964 Imperial Avenue,92113,"Encanto Neighborhoods, Southeastern",4,32.704356,-117.088089,2015,Good,6,564247.95,10530,574777.95,10,2005,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,11340,2015,1800,1,1,1,Site:The site at Fire Station 12 Lincoln Park is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade in good condition.  The roof is wood framing in good condition.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a dual glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of concrete masonry units and framed walls with a painted finish, which are original and are in good condition.  Roof coverings are modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in good condition.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are a combination of veneer stone, ceramic tile, and painted surfaces, which are original and are in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in good condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are original and in fair condition.  Please note that the elevator has reportedly not been operational since the facility was occupied.  Funds to repair or replace the elevator should be programmed as soon as possible.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Station 12 Lincoln Park is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade in good condition.  The roof is wood framing in good condition.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a dual glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of concrete masonry units and framed walls with a painted finish, which are original and are in good condition.  Roof coverings are modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in good condition. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are a combination of veneer stone, ceramic tile, and painted surfaces, which are original and are in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in good condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are original and in fair condition.  Please note that the elevator has reportedly not been operational since the facility was occupied.  Funds to repair or replace the elevator should be programmed as soon as possible. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
