campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
7b1fe9df-4b4f-4d01-ace7-505ece2b3361,Fire Station 31 Del Cerro CAMPUS,Fire Station 31 Del Cerro,10387,6002 Camino Rico,,Navajo,7,32.792875,-117.066567,2015,Good,4,268771.05,1147.5,269918.55,10,2005,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,8825,2015,1800,1,1,1,Site:  The site at Fire Station #31 Del Cerro is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in poor condition.  In general the site grading is adequate.  Site lighting is not present and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The steel frames are coated and utilize a wire mesh high efficiency glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of heavy-lace stucco with painted finish and stone veneer wainscot, which are original and are in good condition.  Roof coverings are a combination of modified bitumen and tile shake which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:  Interior partitions are original and are in good condition. Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes consist of plaster with a painted finish and ceramic tile at bathrooms which are original and are in good condition.  Floor finishes included a combination of stone tile, carpet and ceramic tile at the bathrooms which are original and are in good condition.  Ceiling finishes are painted surfaces and, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are original and in fair condition.  ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Fire Station #31 Del Cerro is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in poor condition.  In general the site grading is adequate.  Site lighting is not present and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The steel frames are coated and utilize a wire mesh high efficiency glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of heavy-lace stucco with painted finish and stone veneer wainscot, which are original and are in good condition.  Roof coverings are a combination of modified bitumen and tile shake which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior partitions are original and are in good condition. Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes consist of plaster with a painted finish and ceramic tile at bathrooms which are original and are in good condition.  Floor finishes included a combination of stone tile, carpet and ceramic tile at the bathrooms which are original and are in good condition.  Ceiling finishes are painted surfaces and, and are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are original and in fair condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0a3,Charles L. Lewis lll Memorial Skate Park CAMPUS,Charles L. Lewis lll Memorial Skate Park,10388,6610 Potomac Street,,Skyline - Paradise Hills,4,32.68768,-117.049297,2015,Good,2,2977.5,0,2977.5,10,2005,Skate Park,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,375,2014,1800,0,0,0,Site:  The site at 6610 Potomac Street is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are not present, though screened ventilation openings exist.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are concrete block with a stained and sealed finish, which are original and in good condition.  Roof coverings are standing seam metal which are original and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are not present.  Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are painted surfaces, which are original and in good condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces, original, and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping but no water heater is present.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is present.",Life Safety: Sprinklers and fire protection specialties are not present. ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010388, Charles L. Lewis lll Memorial Skate Park, was originally built in 2005.  The facility is a one-story building measuring approximately 375 gross square feet and is primarily used as a storage and administrative facility, though built as a comfort station.  The facility is part of the Park and Recreation - Community Parks I and is located in Council District 4.   Site:  The site at 6610 Potomac Street is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are not present, though screened ventilation openings exist.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are concrete block with a stained and sealed finish, which are original and in good condition.  Roof coverings are standing seam metal which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are not present.  Interior doors are original and in good condition. Interior Finishes: Wall finishes are painted surfaces, which are original and in good condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces, original, and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping but no water heater is present.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is present. Life Safety: Sprinklers and fire protection specialties are not present.  Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
3ec86bf3-ce69-4018-a27b-e8514b4e4356,"Comfort Station, Kellogg Park (South) Campus","Comfort Station, Kellogg Park (South)",10389,2112 Vallecitos Court,92037,La Jolla,1,32.855664,-117.257936,2015,Good,4,12677.34,0,12677.34,10,2005,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,780,2015,1800,0,0,0,Site:  The site at the Kellogg Park Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate.  Site lighting and security are associated with the park.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior doors are hollow metal.  The exterior doors are original and are in good condition.  Exterior walls are CMU which is original and are in good condition.  Roof coverings  are barrel tile which are original and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are CMU and they are in good condition.  ,"Interior Finishes:Wall finishes are paint over CMU which are original and are in good condition.  Floor finishes are concrete, which is original and are in good condition.  Ceiling finishes are painted surfaces, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility. ,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at the Kellogg Park Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate.  Site lighting and security are associated with the park. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior doors are hollow metal.  The exterior doors are original and are in good condition.  Exterior walls are CMU which is original and are in good condition.  Roof coverings  are barrel tile which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are CMU and they are in good condition.   Interior Finishes:Wall finishes are paint over CMU which are original and are in good condition.  Floor finishes are concrete, which is original and are in good condition.  Ceiling finishes are painted surfaces, and are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility.  Solar Energy Assessment:No solar energy assessment was performed in this facility. "
f12f334d-1ef6-48a4-a044-6c144527bac1,Serra Mesa,Serra Mesa,10391,9005 Aero Drive,92123,Serra Mesa,7,32.809142,-117.133686,2015,Good,5,537096.25,13217.64,550313.89,10,2005,Library,General Fund,Public Facility,3,Library,LIBRARY,15763,2015,1800,1,1,0,Site:  The site at Serra Mesa/Kearny Mesa Library is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition and should be resealed in 2019.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in fair condition.  The painted steel frames are coated and utilize a dual high performance glazing system.  Window operation is non-operational.  Exterior doors are solid core wood for the main entry and painted steel hollow metal the additional personnel service doors.  The exterior doors are original and are in good condition; however, seals on doors need to be replaced.  Exterior walls are steel framed with painted stucco exterior and gyp board interior with a painted finish, which are original and are in fair condition.  Exterior paint finishes are weathering and fine cracking is observed in numerous stucco panels, repainting with a bridging paint is recommended. Roof coverings are a combination of clay tile and modified bitumen, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.","Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.","Interior Finishes:Wall finishes are a combination of varnished wood veneers, ceramic tile, and painted surfaces, which are original and are in good condition.  Floor finishes included a combination of carpet, ceramic tile, and linoleum, which are original and are in good condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in good condition.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Serra Mesa/Kearny Mesa Library is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition and should be resealed in 2019.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in fair condition.  The painted steel frames are coated and utilize a dual high performance glazing system.  Window operation is non-operational.  Exterior doors are solid core wood for the main entry and painted steel hollow metal the additional personnel service doors.  The exterior doors are original and are in good condition; however, seals on doors need to be replaced.  Exterior walls are steel framed with painted stucco exterior and gyp board interior with a painted finish, which are original and are in fair condition.  Exterior paint finishes are weathering and fine cracking is observed in numerous stucco panels, repainting with a bridging paint is recommended. Roof coverings are a combination of clay tile and modified bitumen, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition. Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are a combination of varnished wood veneers, ceramic tile, and painted surfaces, which are original and are in good condition.  Floor finishes included a combination of carpet, ceramic tile, and linoleum, which are original and are in good condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in good condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
3ec86bf3-ce69-4018-a27b-e8514b4e4357,"Comfort Station, Cabrillo Heights Neighborhood Park Campus","Comfort Station, Cabrillo Heights Neighborhood Park",10390,8308 1/2 Hurlbut Street,92123,Serra Mesa,7,32.805725,-117.146575,2015,Good,9,21465.86,2012.25,23478.11,10,2005,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,681,2015,1800,0,0,0,"Site:  The site at Cabrillo Heights Neighborhood Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park. Pedestrian paving is original and in good condition.  In general the site grading is adequate.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal doors for the toilets and personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry units (CMU) with a exterior sealed finish and interior painted finish, which are original and are in poor condition due to graffiti which should be removed or repaint the exterior CMU.  The roof system is painted steel tubing and corrugated roof decking in good condition.  Roof coverings are metal, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.","Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or millwork.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition, renewal of interior finishes is needed now.  Floor finishes are sealed concrete which are original and are in poor condition.  Ceiling finishes are painted surfaces, and are original and in fair condition, these should be renewed in 2019.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.  ,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Cabrillo Heights Neighborhood Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park. Pedestrian paving is original and in good condition.  In general the site grading is adequate. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal doors for the toilets and personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry units (CMU) with a exterior sealed finish and interior painted finish, which are original and are in poor condition due to graffiti which should be removed or repaint the exterior CMU.  The roof system is painted steel tubing and corrugated roof decking in good condition.  Roof coverings are metal, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition. Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition, renewal of interior finishes is needed now.  Floor finishes are sealed concrete which are original and are in poor condition.  Ceiling finishes are painted surfaces, and are original and in fair condition, these should be renewed in 2019. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility.   Solar Energy Assessment:No solar energy assessment was performed in this facility."
1089aea6-e717-4f5e-9c67-926c36b7cf6f,"Fire Station 29, San Ysidro CAMPUS","Fire Station 29, San Ysidro",10392,198 W. San Ysidro Blvd.,92173,San Ysidro,8,32.553128,-117.04761,2015,Good,1,39593.4,5025,44618.4,10,2005,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,9800,2015,1800,1,1,1,"Site:The site at Fire Station #29, San Ysidro is generally deemed to be adequate for its current use.  The parking lots are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The steel frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls consist of split-faced CMU with a sealed finish, stucco with a painted finish and composite panel boards, which are original and are in good condition.  Roof coverings are a combination of single-ply membrane and concrete tile, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes consist of CMU with a sealed finish, painted surfaces and ceramic tile, which are original and are in good condition.  Floor finishes included a combination of ceramic tile, carpet and stone tile, which are original and are in good condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of PVC and wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.  ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with an 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Station #29, San Ysidro is generally deemed to be adequate for its current use.  The parking lots are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The steel frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls consist of split-faced CMU with a sealed finish, stucco with a painted finish and composite panel boards, which are original and are in good condition.  Roof coverings are a combination of single-ply membrane and concrete tile, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes consist of CMU with a sealed finish, painted surfaces and ceramic tile, which are original and are in good condition.  Floor finishes included a combination of ceramic tile, carpet and stone tile, which are original and are in good condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of PVC and wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with an 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
3ec86bf3-ce69-4018-a27b-e8514b4e4358,"Comfort Station, Dorothy Petway Neighborhood Park Campus","Comfort Station, Dorothy Petway Neighborhood Park",10393,1375 Rigel Street,92113,"Southeastern San Diego, Southeastern",9,32.692087,-117.118758,2015,Good,6,4152.14,0,4152.14,10,2005,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,181,2015,1800,0,0,0,"Site:The site at Dorothy Petway Neighborhood Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscape are not part of the facility.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is a pre-fab composite panel system in good condition.  There are no exterior windows, just stainless steel wire mesh grilles.  Exterior doors are hollow metal for the main entry and the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in good condition.  Roof coverings are metal, which are original and are in good condition.",Interior Construction:Interior partitions are original and are in good condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are original and are in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Dorothy Petway Neighborhood Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscape are not part of the facility.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is a pre-fab composite panel system in good condition.  There are no exterior windows, just stainless steel wire mesh grilles.  Exterior doors are hollow metal for the main entry and the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in good condition.  Roof coverings are metal, which are original and are in good condition. Interior Construction:Interior partitions are original and are in good condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are original and are in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
