campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc04a,Two story building (purchased for future OB Library expansion) Campus,Two story building (purchased for future OB Library expansion),10394,4817 Santa Monica Avenue,,Ocean Beach,2,32.745647,-117.24745,2015,Poor,49,1509666.29,21005.47,1530671.76,55,1960,Real Estate Asset,General Fund,To Be Demolished,,Real Estate Assets,OFFICE,4207,2014,1800,0,0,0,Site:The site at the Ocean Beach Office Building consists of a parking lot and pedestrian paving.  Parking lots appear to be adequate for the facility and in fair condition.  Pedestrian paving is not original and but is in good condition.  The site landscaping is mature and in fair condition.  The site grading is adequate.  Site lighting does not exist.  Fencing and gates are new and operate as designed.,Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab and second floor is wood framed.  Exterior windows are not original and are in fair condition.  Windows are a combination of wood, vinyl, steel sash, and aluminum frames and have single glazing and the window operation is rough due to failing mechanisms.  Exterior doors are a combination of wood with full glazing for the office entries and painted wood for the additional doors.  The exterior doors are not original and are in fair condition.  Exterior walls are wood framed with a painted stucco finish, which are original and in need of repairs.  Roof coverings are a combination of modified bitumen and built up which are not original and but are beyond their useful life.  Downspouts, drains, and gutters are beyond their useful life.",Interior Construction:  Partitions are original and in fair condition.  Maintenance is required to maintain useful life.  Millwork and cabinets are not original and are in poor condition.  Interior doors are not original and in fair condition.,"Interior Finishes: Wall finishes are painted surfaces, which have been replaced in the last five years and should be programmed for renewal.  Floor finishes include a combination of carpet and vinyl tile, which are not original and in fair condition.  Ceiling finishes are painted surfaces and acoustical tile, which are not original and in poor condition.",Plumbing: Plumbing fixtures are not original and in poor condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  There were signs of leaks from Area C on the second floor.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are not original and in fair condition.  The roof top vents are in poor condition and should be programmed for replacement.",Life Safety: There are no life safety systems.,"Electrical: Electrical service for the facility is provided via over ground conduit as supplied from a local utility service. There are multiple disconnects with 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices have been upgraded but some are in poor condition.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"The Ocean Beach Office Building, Facility #010394, is a two-story 4,207 gross square foot building.  The facility was originally built circa 1960 and is part of the Real Estate Assets Department and is located in Council District 2. Site:The site at the Ocean Beach Office Building consists of a parking lot and pedestrian paving.  Parking lots appear to be adequate for the facility and in fair condition.  Pedestrian paving is not original and but is in good condition.  The site landscaping is mature and in fair condition.  The site grading is adequate.  Site lighting does not exist.  Fencing and gates are new and operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab and second floor is wood framed.  Exterior windows are not original and are in fair condition.  Windows are a combination of wood, vinyl, steel sash, and aluminum frames and have single glazing and the window operation is rough due to failing mechanisms.  Exterior doors are a combination of wood with full glazing for the office entries and painted wood for the additional doors.  The exterior doors are not original and are in fair condition.  Exterior walls are wood framed with a painted stucco finish, which are original and in need of repairs.  Roof coverings are a combination of modified bitumen and built up which are not original and but are beyond their useful life.  Downspouts, drains, and gutters are beyond their useful life. Interior Construction:  Partitions are original and in fair condition.  Maintenance is required to maintain useful life.  Millwork and cabinets are not original and are in poor condition.  Interior doors are not original and in fair condition. Interior Finishes: Wall finishes are painted surfaces, which have been replaced in the last five years and should be programmed for renewal.  Floor finishes include a combination of carpet and vinyl tile, which are not original and in fair condition.  Ceiling finishes are painted surfaces and acoustical tile, which are not original and in poor condition. Plumbing: Plumbing fixtures are not original and in poor condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  There were signs of leaks from Area C on the second floor. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are not original and in fair condition.  The roof top vents are in poor condition and should be programmed for replacement. Life Safety: There are no life safety systems. Electrical: Electrical service for the facility is provided via over ground conduit as supplied from a local utility service. There are multiple disconnects with 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices have been upgraded but some are in poor condition. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
0be2e15e-ecb5-42a0-a7ef-ed9511d005ba,House of Puerto Rico Cottage CAMPUS,House of Puerto Rico Cottage,10395,2172 Pan American Road,,Balboa Park,3,32.727173,-117.152314,2015,Good,1,3382.49,0,3382.49,9,2006,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,936,2015,1800,0,0,1,Site:The site at House of Puerto Rico Cottage is generally deemed to be adequate for its current use.  The parking lots are roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  ,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a dual-pane high efficiency glazing system.  Window operation is smooth.  Exterior doors are wood with glazing for the main entry and wood with glazing for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are original and are in fair condition.  ",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in fair condition.  Floor finishes consist of stone tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces and stained wood rafters, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a unit heater, which are original and in fair condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution components are original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House of Puerto Rico Cottage is generally deemed to be adequate for its current use.  The parking lots are roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.   Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a dual-pane high efficiency glazing system.  Window operation is smooth.  Exterior doors are wood with glazing for the main entry and wood with glazing for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are original and are in fair condition.   Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in fair condition.  Floor finishes consist of stone tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces and stained wood rafters, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a unit heater, which are original and in fair condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution components are original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
3ec86bf3-ce69-4018-a27b-e8514b4e4359,George Steven Senior Center CAMPUS,George Steven Senior Center,10398,570 South 65th Street,92114,"Encanto Neighborhoods, Southeastern",4,32.698533,-117.058703,2015,Good,0,0,11895,11895,9,2006,Senior Center,General Fund,Public Facility,4,Park And Recreation,SENIOR CENTER,11360,2015,1800,1,1,0,Site:The site at George Steven Senior Center is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The steel frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are metal doors with glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls consist of split-faced CMU with a sealed finish, which are original and are in good condition.  Roof coverings are a combination of metal and modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are original and are in good condition.  Floor finishes consist of a variety of finishes, which are original and are in good condition.  Ceiling finishes are painted surfaces and acoustical tiles, which are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of PVC and wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.  ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 700 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.  ,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at George Steven Senior Center is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The steel frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are metal doors with glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls consist of split-faced CMU with a sealed finish, which are original and are in good condition.  Roof coverings are a combination of metal and modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are original and are in good condition.  Floor finishes consist of a variety of finishes, which are original and are in good condition.  Ceiling finishes are painted surfaces and acoustical tiles, which are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of PVC and wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 700 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility.   Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
301500d1-2e7a-41c4-8350-fdca099544fa,"Miramar Place, Environmental Services, Manual Truck Wash and Steam Clnr.","Miramar Place, Environmental Services, Manual Truck Wash and Steam Cleaner",10399,8353 Miramar Place,92121,University,1,32.879014,-117.176329,2015,Good,8,0,23712,23712,9,2006,Vehicle Facility,General Fund,City Office/Work Yard/Operations,,Environmental,VEHICLE MAINTENANCE,1000,2016,1800,0,1,0,"Site:The site at Miramar Place, Environmental Services, Manual Truck Wash & Steam Cleaner is generally deemed to be adequate for its current use.  The parking lots and roadways are not associated with this facility.  Concrete filled steel pipe protection bollards are in fair condition.  There are no other site elements associated with this facility.",Substructure:The foundations are comprised of concrete wall footings.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior walls are CMU with a painted finish, which are original and are in fair condition.  Roof coverings are metal, which are original and are in good condition.  There are no downspouts, drains, or gutters.",Interior Construction:Interior construction is not present in this facility.,Interior Finishes:Interior finishes are not present in this facility.,Plumbing:There are no plumbing fixtures in this facility.  Domestic water distribution is provided by copper piping with no hot water provided.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  However, there is a gas-fired water boiler associated with the pressure wash system.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 40 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Miramar Place, Environmental Services, Manual Truck Wash & Steam Cleaner is generally deemed to be adequate for its current use.  The parking lots and roadways are not associated with this facility.  Concrete filled steel pipe protection bollards are in fair condition.  There are no other site elements associated with this facility. Substructure:The foundations are comprised of concrete wall footings.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior walls are CMU with a painted finish, which are original and are in fair condition.  Roof coverings are metal, which are original and are in good condition.  There are no downspouts, drains, or gutters. Interior Construction:Interior construction is not present in this facility. Interior Finishes:Interior finishes are not present in this facility. Plumbing:There are no plumbing fixtures in this facility.  Domestic water distribution is provided by copper piping with no hot water provided.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  However, there is a gas-fired water boiler associated with the pressure wash system. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 40 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc048,"Comfort Station, University Gardens, Neighborhood Park Campus","Comfort Station, University Gardens, Neighborhood Park",10400,4900 Governor Dr.,,University,1,32.853419,-117.189855,2015,Good,16,12829.66,496.08,13325.74,15,2000,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,188,2014,1800,0,0,1,Site:  The site at University Gardens Neighborhood Park is generally deemed to be adequate for its current use.  The pedestrian paving is in good condition.  Pedestrian paving is original and in good condition. In general the site grading is adequate.  ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. Exterior doors are painted metal units. The exterior doors are original and are in good condition.  Exterior walls are a combination of concrete, which are original and in good condition. Roof coverings are standing seam metal, which are original and are in good condition. ",Interior Construction:  Interior partitions are original and in good condition. ,"Interior Finishes: Wall finishes are a combination of tile and painted surfaces, which are original and in good condition.  Floor finishes are concrete which are original and in good condition.  Ceiling finishes are exposed structure and are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Copper piping provides domestic water distribution.  There were no water heaters observed. Sanitary sewer piping is comprised of PVC piping.   ,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system in this facility. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a single disconnect with a 100 APM circuit breaker rated at 120/240 volts. Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010400, University Gardens Neighborhood Park, was originally built in 2000.  The facility is a one-story building measuring approximately 188 gross square feet and is primarily used as a restroom facility.  The facility is part of the Parks and Recreation Department and is located in Council District 5.   Site:  The site at University Gardens Neighborhood Park is generally deemed to be adequate for its current use.  The pedestrian paving is in good condition.  Pedestrian paving is original and in good condition. In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. Exterior doors are painted metal units. The exterior doors are original and are in good condition.  Exterior walls are a combination of concrete, which are original and in good condition. Roof coverings are standing seam metal, which are original and are in good condition.  Interior Construction:  Interior partitions are original and in good condition.  Interior Finishes: Wall finishes are a combination of tile and painted surfaces, which are original and in good condition.  Floor finishes are concrete which are original and in good condition.  Ceiling finishes are exposed structure and are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Copper piping provides domestic water distribution.  There were no water heaters observed. Sanitary sewer piping is comprised of PVC piping.    Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system in this facility.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a single disconnect with a 100 APM circuit breaker rated at 120/240 volts. Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0fe,Lifeguard Headquarters boat dock CAMPUS,Lifeguard Headquarters boat dock,10413,2581 Quivera Ct.,,Mission Bay Park,2,32.761669,-117.240783,2015,Good,0,0,0,0,7,2008,Boat Dock,General Fund,City Office/Work Yard/Operations,,Fire-Rescue,DOCK,5000,2014,1800,0,0,0,Site:  The site at the Northwestern Area Police Substation is generally deemed to be adequate for its current use. The parking areas and roadways are in good condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general the site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.,Substructure:  The foundations are comprised of piles. The substructure system does not present signs of movement.,"Shell:  Dock construction is concrete slab with wood whalers. Steel structure supports two roofed areas. Roof coverings are metal, which are original and are in good condition. Downspouts, drains and gutters are not present.",Interior Construction:  No interior construction is present.,Interior Finishes: No interior finishes are present.,Plumbing: Plumbing hose bibbs are original and in good condition. Water distribution is provided by PEX piping. Sanitary sewer piping not present.,Mechanical: No mechanical equipment is present.,Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. Electrical service and distribution is original and in good condition. Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010413, Lifeguard Headquarters boat dock, was originally built in 2008. The facility is a pier and boat dock measuring approximately 5,000 gross square feet and is primarily used as a boat storage and maintenance facility. The facility is part of the Police Department and is located in Council District 1.   Site:  The site at the Northwestern Area Police Substation is generally deemed to be adequate for its current use. The parking areas and roadways are in good condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general the site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:  The foundations are comprised of piles. The substructure system does not present signs of movement. Shell:  Dock construction is concrete slab with wood whalers. Steel structure supports two roofed areas. Roof coverings are metal, which are original and are in good condition. Downspouts, drains and gutters are not present. Interior Construction:  No interior construction is present. Interior Finishes: No interior finishes are present. Plumbing: Plumbing hose bibbs are original and in good condition. Water distribution is provided by PEX piping. Sanitary sewer piping not present. Mechanical: No mechanical equipment is present. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. Electrical service and distribution is original and in good condition. Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
3ec86bf3-ce69-4018-a27b-e8514b4e4360,"Comfort Station, De Portola Mid Sch., Joint Use Area Campus","Comfort Station, De Portola Mid Sch., Joint Use Area",10420,11010 Clairemont Mesa Blvd.,92124,Tierrasanta,7,32.831491,-117.093272,2015,Good,0,0,1433.4,1433.4,9,2006,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1800,2015,1800,0,0,0,"Site:  The site at De Portola Mid Sch., Joint Use Area, Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows except for perforated steel screens at vented openings.  Exterior doors are painted metal doors for the service doors.  The exterior doors are original and are in good condition; however, exterior surfaces should be renewed due to paint fading.  Exterior walls are concrete masonry split face block units with a sealed finish, which are original and are in good condition.  Roof coverings are metal, which are original and are in good condition.","Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Stainless steel counters are original and are in good condition.  Interior doors are original and are in good condition.","Interior Finishes:Wall finishes are painted surfaces, which are original and are in good condition.  Floor finishes are sealed concrete which are original and are in good condition.  Ceiling finishes are painted surfaces, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of ABS piping.  Hot water is provided only in the concession area.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system consist of an in-line exhaust fan, which is original and in good condition.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at De Portola Mid Sch., Joint Use Area, Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows except for perforated steel screens at vented openings.  Exterior doors are painted metal doors for the service doors.  The exterior doors are original and are in good condition; however, exterior surfaces should be renewed due to paint fading.  Exterior walls are concrete masonry split face block units with a sealed finish, which are original and are in good condition.  Roof coverings are metal, which are original and are in good condition. Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Stainless steel counters are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are painted surfaces, which are original and are in good condition.  Floor finishes are sealed concrete which are original and are in good condition.  Ceiling finishes are painted surfaces, and are original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of ABS piping.  Hot water is provided only in the concession area.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system consist of an in-line exhaust fan, which is original and in good condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc009,North UTC Library CAMPUS,North UTC Library,10447,8820 Judicial Drive,,University,1,32.867639,-117.199189,2015,Good,0,0,3735,3735,8,2007,Library,General Fund,Public Facility,,Library,LIBRARY,16020,2014,1800,1,0,0,"Site:The site at the North UTC Library consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility and in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.   Exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum window and door frames are coated and utilize high performance glazing system and the window operation is smooth.  Exterior doors are coated aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Exterior walls are concrete masonry units with a painted stucco finish, which are original and in good condition.  Roof coverings are a combination of modified bitumen and standing seam metal, which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition.",Interior Construction:  Wall partitions are original and in good condition.  Millwork and cabinets are original and in good condition.  Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are a combination of painted surfaces, tile, and stone veneer at accent wall locations, and painted surfaces, which are original and in good condition.  Floor finishes include a combination of carpet,  ceramic tile, and concrete which are original and in good condition.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and in good condition.","Life Safety: Sprinklers and fire protection specialties are present.  System components include hard-wired smoke and co2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building and appear to be in good condition with no reported problems","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 1200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"The North UTC Library, Facility #010447, is a single story 16,020 gross square foot building.  The facility was originally built in 2007 and is part of the Library Department and is located in Council District 1. Site:The site at the North UTC Library consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility and in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.   Exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum window and door frames are coated and utilize high performance glazing system and the window operation is smooth.  Exterior doors are coated aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Exterior walls are concrete masonry units with a painted stucco finish, which are original and in good condition.  Roof coverings are a combination of modified bitumen and standing seam metal, which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:  Wall partitions are original and in good condition.  Millwork and cabinets are original and in good condition.  Interior doors are original and in good condition. Interior Finishes: Wall finishes are a combination of painted surfaces, tile, and stone veneer at accent wall locations, and painted surfaces, which are original and in good condition.  Floor finishes include a combination of carpet,  ceramic tile, and concrete which are original and in good condition.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and in good condition. Life Safety: Sprinklers and fire protection specialties are present.  System components include hard-wired smoke and co2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building and appear to be in good condition with no reported problems Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 1200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
