campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc00a,North UTC Recreation Center (Nobel) CAMPUS,North UTC Recreation Center (Nobel),10448,8810 Judicial Drive,,University,1,32.866864,-117.199444,2015,Good,1,0,38205.45,38205.45,8,2007,Recreation Center,General Fund,Public Facility,,Park And Recreation,RECREATION CENTER,10500,2014,1800,1,0,0,Site:  The site at the North UTC Recreation Center consists of pedestrian paving.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  Exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum window and door frames are coated and utilize high performance glazing system and the window operation is smooth.  Exterior doors are coated aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Exterior walls are concrete masonry units with a painted stucco finish, which are original and in good condition.  Roof coverings are a combination of modified bitumen and standing seam metal, which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition.","Interior Construction:  Wall concrete masonry unit partitions, are original and in good condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in good condition.","Interior Finishes: Wall finishes are a combination of painted surfaces, and tile, which are original and in fair condition.  Floor finishes include a combination of carpet, ceramic tile, and concrete, which are original and in good condition.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and in good condition.  The varnished maple gymnasium floor is in fair condition, however, refinishing is recommended.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and in good condition.","Life Safety: Sprinklers and fire protection specialties are present.  System components include hard-wired smoke and co2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems.","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 800 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"The North UTC Recreation Center (Nobel), Facility #010448, is a single story 10,500 gross square foot building.  The facility was originally built in 2007 and is part of the Parks and Recreation Department and is located in Council District 1. Site:  The site at the North UTC Recreation Center consists of pedestrian paving.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  Exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum window and door frames are coated and utilize high performance glazing system and the window operation is smooth.  Exterior doors are coated aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Exterior walls are concrete masonry units with a painted stucco finish, which are original and in good condition.  Roof coverings are a combination of modified bitumen and standing seam metal, which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:  Wall concrete masonry unit partitions, are original and in good condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in good condition. Interior Finishes: Wall finishes are a combination of painted surfaces, and tile, which are original and in fair condition.  Floor finishes include a combination of carpet, ceramic tile, and concrete, which are original and in good condition.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and in good condition.  The varnished maple gymnasium floor is in fair condition, however, refinishing is recommended. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and in good condition. Life Safety: Sprinklers and fire protection specialties are present.  System components include hard-wired smoke and co2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 800 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc000,Northwestern Area Police Substation CAMPUS,Northwestern Area Police Substation,10450,12592 El Camino Real,,Fairbanks Country Club,1,32.947089,-117.238108,2015,Good,3,268300.8,16547.49,284848.29,8,2007,Police Station,General Fund,Semi-Public Facility,1,Police,POLICE STATION,21760,2014,1800,1,0,0,Site:The site at Northwestern Area Police Substation is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Exterior walls are a combination of concrete with a stained and sealed finish, which are original and in good condition.  Roof coverings are a combination of modified bitumen and standing seam metal which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition.","Interior Construction:Partitions are original and in good condition.  Maintenance is required to assure useful life. Millwork and cabinets are original and in good condition.  Finally, interior doors are original and in good condition.","Interior Finishes:Wall finishes are a combination of metal laminate panels, bamboo veneer panels, and painted surfaces, which are original and in good condition.  Floor finishes included a combination of concrete and ceramic tile, which are original and in good condition.  Ceiling finishes are stained wood beams and painted surfaces, which are original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominantly a centralized cooling/heating system, which is original and in fair condition.  Coils on the air-cooled chiller were in poor condition and the chiller should be programmed for replacement.","Life Safety:Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and Co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and within the expected useful life.  Branch lighting and wiring are original and within the expected useful life.,Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #010450, Northwestern Area Police Substation, was originally built in 2007.  The facility is a one-story building measuring approximately 21,760 gross square feet and is primarily used as an administration facility.  The facility is part of the Police Department and is located in Council District 1. Site:The site at Northwestern Area Police Substation is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Exterior walls are a combination of concrete with a stained and sealed finish, which are original and in good condition.  Roof coverings are a combination of modified bitumen and standing seam metal which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:Partitions are original and in good condition.  Maintenance is required to assure useful life. Millwork and cabinets are original and in good condition.  Finally, interior doors are original and in good condition. Interior Finishes:Wall finishes are a combination of metal laminate panels, bamboo veneer panels, and painted surfaces, which are original and in good condition.  Floor finishes included a combination of concrete and ceramic tile, which are original and in good condition.  Ceiling finishes are stained wood beams and painted surfaces, which are original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominantly a centralized cooling/heating system, which is original and in fair condition.  Coils on the air-cooled chiller were in poor condition and the chiller should be programmed for replacement. Life Safety:Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and Co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and within the expected useful life.  Branch lighting and wiring are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc001,Northwestern Area Police Vehicle Maintenance CAMPUS,Northwestern Area Police Vehicle Maintenance,10451,12610 El Camino Real,,Fairbanks Country Club,1,32.948114,-117.2382,2015,Good,3,123824.1,1689.03,125513.13,8,2007,Vehicle Facility,General Fund,City Office/Work Yard/Operations,1,Fleet,VEHICLE MAINTENANCE,10067,2014,1800,1,0,0,Site:The site at Northwestern Area Police Vehicle Maintenance is generally deemed to be adequate.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  Site landscaping is mature and in good condition.  General grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior windows are original and in good condition.  Window seals are in in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are painted metal for personnel service doors and vehicle service bay doors are aluminum.  The exterior doors are original and in good condition.  Exterior walls are a combination of concrete with a stained and sealed finish, which are original and in good condition.  Roof covering is modified bitumen and is original and in good condition.  Downspouts, drains, and gutters are original and in good condition.","Interior Construction:Partitions are original and in good condition.  Maintenance is required to assure useful life. Millwork and cabinets are original and in good condition.  Finally, interior doors are original and in good condition.","Interior Finishes:Wall finishes are painted surfaces which are in good condition.  Floor finishes included a combination of concrete and ceramic tile, which are original and in good condition.  Ceiling finishes are painted surfaces which are original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with a central water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a heat pump, which is original and in fair condition.","Life Safety:Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and Co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and within their expected useful life.  Branch lighting and wiring are original and within the expected useful life.,Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility. Please refer to the solar energy report sections of this report for details regarding solar energy.,"Facility #010451, Northwestern Area Police Vehicle Maintenance, was originally built in 2007.  The facility is a one-story building measuring approximately 10,067 gross square feet and is primarily used as a vehicle maintenance facility.  The facility is part of the Police Department and is located in Council District 1. Site:The site at Northwestern Area Police Vehicle Maintenance is generally deemed to be adequate.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  Site landscaping is mature and in good condition.  General grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior windows are original and in good condition.  Window seals are in in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are painted metal for personnel service doors and vehicle service bay doors are aluminum.  The exterior doors are original and in good condition.  Exterior walls are a combination of concrete with a stained and sealed finish, which are original and in good condition.  Roof covering is modified bitumen and is original and in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:Partitions are original and in good condition.  Maintenance is required to assure useful life. Millwork and cabinets are original and in good condition.  Finally, interior doors are original and in good condition. Interior Finishes:Wall finishes are painted surfaces which are in good condition.  Floor finishes included a combination of concrete and ceramic tile, which are original and in good condition.  Ceiling finishes are painted surfaces which are original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with a central water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a heat pump, which is original and in fair condition. Life Safety:Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and Co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and within their expected useful life.  Branch lighting and wiring are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility. Please refer to the solar energy report sections of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc022,"Comfort Station, Beyer Blvd. Campus","Comfort Station, Beyer Blvd.",10452,2155 Beyer Blvd,,San Ysidro,8,32.587861,-117.072236,2015,Good,2,2681.1,0,2681.1,8,2007,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,405,2014,1800,0,0,0,Site:  The site at Beyer Blvd. Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present in this facility. Exterior doors are painted metal for the main entries and a painted metal roll up door for the storage area. The exterior doors are original and in fair condition. Maintenance is needed to assure useful life. Exterior walls are stucco with a painted and sealed finish, which are original and in good condition. Roof coverings are modular press-formed granular coated metal panels which are original and in good condition.  Downspouts, drains, and gutters are not present ",Interior Construction:  Interior partitions are original and in good condition.  Interior doors are not present,"Interior Finishes: Wall finishes are fiberglass reinforced plastic wall panels, which are original and in poor condition. Graffiti was present at time of visit.  Floor finishes are sealed concrete and in good condition.  Ceiling finishes are stained tongue and groove wooden planks, which are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no water heater located.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,Mechanical: No mechanical systems installed. Ventilation is provided by screened wall penetrations. ,"Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke detectors, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided through out the building.  Visually these systems appear to be in good condition.",Electrical: Electrical service for the facility is provided via underground service supplied by the adjacent ranger station.  There is local electrical panel with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: No solar energy assessment was performed in this facility.  ,"Facility #010452, Beyer Blvd. Comfort Station, was originally built in 2007.  The facility is a one-story building measuring approximately 405 gross square feet and is primarily used as a comfort facility.  The facility is part of the Park and Recreation - Community Parks II and is located in Council District 8.   Site:  The site at Beyer Blvd. Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present in this facility. Exterior doors are painted metal for the main entries and a painted metal roll up door for the storage area. The exterior doors are original and in fair condition. Maintenance is needed to assure useful life. Exterior walls are stucco with a painted and sealed finish, which are original and in good condition. Roof coverings are modular press-formed granular coated metal panels which are original and in good condition.  Downspouts, drains, and gutters are not present  Interior Construction:  Interior partitions are original and in good condition.  Interior doors are not present Interior Finishes: Wall finishes are fiberglass reinforced plastic wall panels, which are original and in poor condition. Graffiti was present at time of visit.  Floor finishes are sealed concrete and in good condition.  Ceiling finishes are stained tongue and groove wooden planks, which are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no water heater located.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: No mechanical systems installed. Ventilation is provided by screened wall penetrations.  Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke detectors, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided through out the building.  Visually these systems appear to be in good condition. Electrical: Electrical service for the facility is provided via underground service supplied by the adjacent ranger station.  There is local electrical panel with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: No solar energy assessment was performed in this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc023,Beyer Blvd Ranger Station CAMPUS,Beyer Blvd Ranger Station,10453,2155 Beyer Blvd.,,San Ysidro,8,32.587987,-117.072228,2015,Good,0,0,378.48,378.48,8,2007,Ranger Station,General Fund,City Office/Work Yard/Operations,,Park And Recreation,RANGER STATION,630,2014,1800,0,0,0,Site:The site at Beyer Blvd Ranger Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  One window has a cracked glass pane due to vandalism.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Maintenance is needed to assure useful life.  Exterior walls are stucco with a painted and sealed finish, which are original and in good condition.  Roof coverings are modular press-formed granular coated metal panels.  Which are original and in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are original and in good condition.  Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are a combination of texture, and painted surfaces, which are original and in fair condition.  Floor finishes are concrete with painted surfaces, which are original and in poor condition.  Ceiling finishes are texture and painted surfaces, which are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which is original and in good condition.  ","Life Safety: Sprinklers and fire protection specialties are present.  System components include hard-wired smoke detectors, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided through out the building.  Visually these systems appear to be in good condition.",Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 225 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010453, Beyer Blvd Ranger Station, was originally built in 2007.  The facility is a single story building measuring approximately 630 gross square feet and is primarily used as a Ranger Station.  The facility is part of the Park and Rec/Open Space and is located in Council District 8.   Site:The site at Beyer Blvd Ranger Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  One window has a cracked glass pane due to vandalism.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Maintenance is needed to assure useful life.  Exterior walls are stucco with a painted and sealed finish, which are original and in good condition.  Roof coverings are modular press-formed granular coated metal panels.  Which are original and in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are original and in good condition.  Interior doors are original and in good condition. Interior Finishes: Wall finishes are a combination of texture, and painted surfaces, which are original and in fair condition.  Floor finishes are concrete with painted surfaces, which are original and in poor condition.  Ceiling finishes are texture and painted surfaces, which are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which is original and in good condition.   Life Safety: Sprinklers and fire protection specialties are present.  System components include hard-wired smoke detectors, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided through out the building.  Visually these systems appear to be in good condition. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 225 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc00b,"Comfort Station, Nobel Park Athletic Area Campus","Comfort Station, Nobel Park Athletic Area",10454,8810 Judicial Drive,,University,1,32.869338,-117.200661,2015,Poor,33,47662.49,0,47662.49,25,1990,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,342,2014,1800,1,0,0,Site:  The site at the Nobel Area Comfort Station consists of pedestrian paving.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.,Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab.  Exterior doors are painted metal which are original and in fair condition.  Exterior walls are concrete masonry units with a painted stucco finish, which are original and in fair condition.  Roof covering is standing seam metal which is original and in good condition.","Interior Construction:  Wall concrete masonry unit partitions, are original and in fair condition.","Interior Finishes: Wall finishes are painted surfaces, and in poor condition.  The floor finish is sealed concrete which is stained and in poor condition.  Ceiling finishes are painted surfaces, which are original and in fair condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of PVC piping.  No problems with the plumbing systems and components or reported during the assessment.,Mechanical: There are no HVAC systems.,Life Safety: There are no life safety systems.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from an unknown service rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"The Nobel Area Comfort Station, Facility #010454, is a single story 342 gross square foot building.  The facility was originally built in 1990 and is part of the Parks and Recreation Department, located in Council District 1. Site:  The site at the Nobel Area Comfort Station consists of pedestrian paving.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate. Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab.  Exterior doors are painted metal which are original and in fair condition.  Exterior walls are concrete masonry units with a painted stucco finish, which are original and in fair condition.  Roof covering is standing seam metal which is original and in good condition. Interior Construction:  Wall concrete masonry unit partitions, are original and in fair condition. Interior Finishes: Wall finishes are painted surfaces, and in poor condition.  The floor finish is sealed concrete which is stained and in poor condition.  Ceiling finishes are painted surfaces, which are original and in fair condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of PVC piping.  No problems with the plumbing systems and components or reported during the assessment. Mechanical: There are no HVAC systems. Life Safety: There are no life safety systems. Electrical: Electrical service for the facility is provided via underground conduit as supplied from an unknown service rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc02a,"Comfort Station, Camino Ruiz Neighborhood Park Campus","Comfort Station, Camino Ruiz Neighborhood Park",10455,11498 Camino Ruiz,,Mira Mesa,6,32.934269,-117.148007,2015,Good,9,50968.8,4425,55393.8,9,2006,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,1440,2014,1800,0,0,0,Site:  The site at Camino Ruiz Neighborhood Park Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition.  ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in good condition. Exterior doors are painted metal doors and painted metal gates.  The exterior doors are original and are in good condition.  Exterior walls are concrete which is original and in good condition. Roof coverings are standing seam metal which is original and is in good condition.  Downspouts, drains, and gutters are original and in good condition.  ",Interior Construction:  Interior partitions are original and in good condition. ,"Interior Finishes: Wall finishes are a combination of unpainted concrete block and painted surfaces, which are original and in good condition.  Floor finishes is painted concrete which is original and in fair condition.  Ceiling finishes is exposed unfinished structure and is original and in good condition. ",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 1200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010455, Camino Ruiz Neighborhood Park Comfort Station, was originally built in 2006.  The facility is a one-story building measuring approximately 1,440 gross square feet and is primarily used as a restroom facility.  The facility is part of the Parks Department and is located in Council District 5.   Site:  The site at Camino Ruiz Neighborhood Park Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in good condition. Exterior doors are painted metal doors and painted metal gates.  The exterior doors are original and are in good condition.  Exterior walls are concrete which is original and in good condition. Roof coverings are standing seam metal which is original and is in good condition.  Downspouts, drains, and gutters are original and in good condition.   Interior Construction:  Interior partitions are original and in good condition.  Interior Finishes: Wall finishes are a combination of unpainted concrete block and painted surfaces, which are original and in good condition.  Floor finishes is painted concrete which is original and in fair condition.  Ceiling finishes is exposed unfinished structure and is original and in good condition.  Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 1200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
