campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc117,Pacific Highland Ranch Fire Station 47 CAMPUS,Pacific Highland Ranch Fire Station 47,10456,6041 Edgewood Bend Ct,,Pacific Highlands Ranch,1,32.955458,-117.191639,2015,Good,0,360.93,7148.06,7508.99,8,2007,Fire Station,General Fund,Semi-Public Facility,,Fire-Rescue,FIRE STATION,13036,2014,1800,1,0,1,"Site:  The site at Pacific Highland Ranch Fire Station-47 consists of parking lots, roadways, and pedestrian paving and these are in good condition.  Parking lots appear to be adequate for the facility and are in good condition.  Pedestrian paving is original and is in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab.  Exterior walls are metal framing with painted stucco which are original and in good condition.   Exterior windows are vinyl clad wood frames and utilize a high performance glazing system which are original and in good condition. The window operation is smooth.  Exterior doors are vinyl clad solid core wood for the main entry and vinyl clad wood for the additional personnel service doors.  The exterior doors are original and are in good condition.  Roof coverings are a combination of modified bitumen and clay barrel which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition.","Interior Construction:  Metal framed partitions are original and in good condition, however, maintenance is required to assure useful life. Millwork and cabinets are original and in good condition.  Finally, interior doors are original and in good condition, however, the wood veneer on the door panels has been peeling on a number of interior doors ","Interior Finishes:Wall finishes are a combination of painted surfaces which are original and in good condition.  Floor finishes included a combination of concrete, carpet, and ceramic tile, which are original and in fair condition.  Ceiling finishes are painted surfaces, which are original and are in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units which is original and in fair condition.","Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems.","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 500 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.  Other electrical systems include a 25KW, 120/240 volt diesel generator and associated automatic transfer equipment which were found to be original and in good condition.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"The Pacific Highland Ranch Fire Station-47, Facility #010456, is a single story 13,036 gross square foot building.  The facility was originally built in 2007 and is part of the Fire and Life Safety Services Department and is located in Council District 1. Site:  The site at Pacific Highland Ranch Fire Station-47 consists of parking lots, roadways, and pedestrian paving and these are in good condition.  Parking lots appear to be adequate for the facility and are in good condition.  Pedestrian paving is original and is in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab.  Exterior walls are metal framing with painted stucco which are original and in good condition.   Exterior windows are vinyl clad wood frames and utilize a high performance glazing system which are original and in good condition. The window operation is smooth.  Exterior doors are vinyl clad solid core wood for the main entry and vinyl clad wood for the additional personnel service doors.  The exterior doors are original and are in good condition.  Roof coverings are a combination of modified bitumen and clay barrel which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:  Metal framed partitions are original and in good condition, however, maintenance is required to assure useful life. Millwork and cabinets are original and in good condition.  Finally, interior doors are original and in good condition, however, the wood veneer on the door panels has been peeling on a number of interior doors  Interior Finishes:Wall finishes are a combination of painted surfaces which are original and in good condition.  Floor finishes included a combination of concrete, carpet, and ceramic tile, which are original and in fair condition.  Ceiling finishes are painted surfaces, which are original and are in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units which is original and in fair condition. Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 500 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.  Other electrical systems include a 25KW, 120/240 volt diesel generator and associated automatic transfer equipment which were found to be original and in good condition. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0b7,"Comfort Station, Ward Canyon Park Campus","Comfort Station, Ward Canyon Park",10465,4661 North 39th Street,,Mid-City: Normal Heights,3,32.762542,-117.110863,2015,Good,1,1125.18,0,1125.18,7,2008,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,190,2014,1800,0,0,0,"Site:  The site at 4661 North 39th Street is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  The site landscaping is minimal and in good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in good condition.",Substructure:  The foundations are comprised of spread footings.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. Exterior windows are not present.  Exterior doors are hollow metal for the main entries and painted metal doors for the additional personnel service door.  The exterior doors are original and are in good condition.  Exterior walls are stone veneer on concrete block with a sealed finish, which are original and in good condition.  Roof coverings are standing seam metal which are original and are in good condition.  Downspouts, drains, and gutters are not present.","Interior Construction:  Interior partitions are original and in good condition.  Millwork, cabinets, and interior doors are not present.   ","Interior Finishes: Wall finishes are painted surfaces, which are original and in fair condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces, and are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present.  ",Life Safety: Sprinklers and fire protection specialties are not present. ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility. ,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010465, Ward Canyon Park Comfort Station, was originally built in 2008.  The facility is a one-story building measuring approximately 190 gross square feet and is primarily used as a toilet facility.  The facility is part of the Park and Recreation - Community Parks II and is located in Council District 3.   Site:  The site at 4661 North 39th Street is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  The site landscaping is minimal and in good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in good condition. Substructure:  The foundations are comprised of spread footings.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. Exterior windows are not present.  Exterior doors are hollow metal for the main entries and painted metal doors for the additional personnel service door.  The exterior doors are original and are in good condition.  Exterior walls are stone veneer on concrete block with a sealed finish, which are original and in good condition.  Roof coverings are standing seam metal which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in good condition.  Millwork, cabinets, and interior doors are not present.    Interior Finishes: Wall finishes are painted surfaces, which are original and in fair condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces, and are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present.   Life Safety: Sprinklers and fire protection specialties are not present.  Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility.  Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc086,"Comfort Station, Stonebridge Park Campus","Comfort Station, Stonebridge Park",10466,15030 Sycamore Trail Rd,,Rancho Encantada,5,32.923955,-117.019557,2015,Good,3,6720.78,180.65,6901.43,8,2007,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,594,2014,1800,0,0,1,Site:  The site at Stonebridge Park and Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition.  In general the site grading is adequate.  ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present in this facility.  Exterior doors are painted metal gates for the main entries and a painted metal for service area.  The exterior doors are original and in fair condition.  Exterior walls are concrete split face block with a sealed finish, which are original and in good condition.  Roof coverings are standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and in good condition.  Interior doors are not present.,"Interior Finishes: Wall finishes are a combination of painted concrete and concrete fiberboard panels, which are original and in poor condition. Floor finishes are sealed concrete and in good condition.  Ceiling finishes are exposed unfinished structure and painted surfaces, and are original and in good condition.","Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping, a water heater was not present.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.",Mechanical: No heating and cooling mechanical systems are installed. ,Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a local electrical panel with a 50 APM circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010466, Stonebridge Park and Comfort Station, was originally built in 2007.  The facility is a single story building measuring approximately 594 gross square feet and is primarily used as a comfort facility.  The facility is part of the Park and Recreation - Developed Regional and is located in Council District 5.   Site:  The site at Stonebridge Park and Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition.  In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present in this facility.  Exterior doors are painted metal gates for the main entries and a painted metal for service area.  The exterior doors are original and in fair condition.  Exterior walls are concrete split face block with a sealed finish, which are original and in good condition.  Roof coverings are standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in good condition.  Interior doors are not present. Interior Finishes: Wall finishes are a combination of painted concrete and concrete fiberboard panels, which are original and in poor condition. Floor finishes are sealed concrete and in good condition.  Ceiling finishes are exposed unfinished structure and painted surfaces, and are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping, a water heater was not present.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical: No heating and cooling mechanical systems are installed.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a local electrical panel with a 50 APM circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc04b,"Comfort Station, Cherokee Point Neighborhood Park Campus","Comfort Station, Cherokee Point Neighborhood Park",10472,3901 Landis Street,,Mid-City:  City Heights,9,32.746032,-117.112178,2015,Good,3,1361.1,1323,2684.1,7,2008,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,195,2014,1800,0,0,0,Site:  The site at Cherokee Point Neighborhood Park and Comfort Station is generally deemed to be adequate for its current use.  The pedestrian paving is in good condition.  Pedestrian paving is original and in good condition. In general the site grading is adequate. ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. Exterior doors are painted metal doors. The exterior doors are original and are in good condition.  Exterior walls are stone veneer, which is original and in good condition. Roof coverings are standing seam metal which is original and in good condition.",Interior Construction:  Interior partitions are original and in good condition. ,"Interior Finishes: Wall finishes are painted surfaces, which are original and in good condition.  Floor finishes are unpainted concrete which is original and in good condition.  Ceiling finishes are stained wood planks and are original and in fair condition.",Plumbing: Plumbing fixtures are original and in good condition.  A copper piping system provides domestic water distribution. There are no water heaters present in the system.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system in this facility.",Life Safety: Sprinklers and fire protection specialties are not present. ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a single disconnect with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010472, Cherokee Point Neighborhood Park and Comfort Station, was originally built in 2008.  The facility is a one-story building measuring approximately 195 gross square feet and is primarily used as a restroom facility.  The facility is part of the Parks and Recreation Department and is located in Council District 3.   Site:  The site at Cherokee Point Neighborhood Park and Comfort Station is generally deemed to be adequate for its current use.  The pedestrian paving is in good condition.  Pedestrian paving is original and in good condition. In general the site grading is adequate.  Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. Exterior doors are painted metal doors. The exterior doors are original and are in good condition.  Exterior walls are stone veneer, which is original and in good condition. Roof coverings are standing seam metal which is original and in good condition. Interior Construction:  Interior partitions are original and in good condition.  Interior Finishes: Wall finishes are painted surfaces, which are original and in good condition.  Floor finishes are unpainted concrete which is original and in good condition.  Ceiling finishes are stained wood planks and are original and in fair condition. Plumbing: Plumbing fixtures are original and in good condition.  A copper piping system provides domestic water distribution. There are no water heaters present in the system.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system in this facility. Life Safety: Sprinklers and fire protection specialties are not present.  Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a single disconnect with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0b2,"Comfort Station, Teralta Neighborhood Park Campus","Comfort Station, Teralta Neighborhood Park",10473,4035 Polk Ave,,Mid-City:  City Heights,9,32.751354,-117.108201,2015,Fair,28,29255.24,4200,33455.24,7,2008,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,132,2014,1800,0,0,1,Site:  The site at Teralta Park Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting appears to be in good condition.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows on this building.  Exterior doors are painted metal doors.  They are original and are in fair condition, but need to be repainted.  Exterior walls CMU with stone cladding on the exterior, which are original and in good condition.  Roof covering is metal which is original and in good condition.  There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in good condition.  Maintenance is required to assure useful life.  There are no interior doors or millwork in this building.,"Interior Finishes: The interior of the CMU walls is painted.  The paint is in poor condition due to vandalism and heavy use.  Floor finish is sealed concrete, which is original and in fair condition.  Ceiling finishes are painted wood sheathing which is original and in fair condition.","Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping, with no water heater.  Sanitary sewer piping is comprised of PVC piping.  There are no roof drains or rain water drainage systems.  No issues were reported to the assessment team.",Mechanical: There is no HVAC system in this building.,"Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.","Electrical: Electrical service for the facility is provided by an underground service supplied by on site primary distribution.  There is a main service panelboard with a 100 Amp circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Lighting fixtures are interior and exterior HIDs, which have been painted over with graffiti but otherwise in fair condition.  Branch wiring is original and within its expected useful life.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #010473, Teralta Park Comfort Station, was originally built in 2008.  The facility is a one-story building measuring approximately 132 gross square feet and is primarily used as a comfort station.  The facility is part of the Park and Recreation – Community Parks I and is located in Council District 3.   Site:  The site at Teralta Park Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting appears to be in good condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows on this building.  Exterior doors are painted metal doors.  They are original and are in fair condition, but need to be repainted.  Exterior walls CMU with stone cladding on the exterior, which are original and in good condition.  Roof covering is metal which is original and in good condition.  There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in good condition.  Maintenance is required to assure useful life.  There are no interior doors or millwork in this building. Interior Finishes: The interior of the CMU walls is painted.  The paint is in poor condition due to vandalism and heavy use.  Floor finish is sealed concrete, which is original and in fair condition.  Ceiling finishes are painted wood sheathing which is original and in fair condition. Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping, with no water heater.  Sanitary sewer piping is comprised of PVC piping.  There are no roof drains or rain water drainage systems.  No issues were reported to the assessment team. Mechanical: There is no HVAC system in this building. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an underground service supplied by on site primary distribution.  There is a main service panelboard with a 100 Amp circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Lighting fixtures are interior and exterior HIDs, which have been painted over with graffiti but otherwise in fair condition.  Branch wiring is original and within its expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0a7,"Comfort Station-A, South End, NTC Park CAMPUS","Comfort Station-A, South End, NTC Park",10474,# Cushing Rd and Farragut,,Peninsula,2,32.732264,-117.214597,2015,Good,5,20592.01,0,20592.01,9,2006,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,1000,2014,1800,0,0,1,Site:  The site at Cushing Road and Farragut Road is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present, though ventilation wall vents exist.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition, showing signs of corrosion.  Exterior walls are EIFS with a stained and sealed finish, which are original and in good condition.  Roof coverings are modified bitumen, which are original and in good condition.  Downspouts, drains, and gutters are not present; roof drainage is provided by parapet scuppers, which are in good condition.","Interior Construction:  Interior partitions are original and in good condition.  Millwork, cabinets, and interior doors are not present.","Interior Finishes: Wall finishes are exposed concrete block, which are original and in fair condition with considerable graffiti present.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces, which are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no water heater present.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is present. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 200 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010474, Comfort Station-A, South End, NTC Park, was originally built in 2006.  The facility is a one-story building measuring approximately 1,000 gross square feet and is primarily used as a comfort station facility.  The facility is part of the Park and Recreation - Developed Regional and is located in Council District 2.   Site:  The site at Cushing Road and Farragut Road is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present, though ventilation wall vents exist.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition, showing signs of corrosion.  Exterior walls are EIFS with a stained and sealed finish, which are original and in good condition.  Roof coverings are modified bitumen, which are original and in good condition.  Downspouts, drains, and gutters are not present; roof drainage is provided by parapet scuppers, which are in good condition. Interior Construction:  Interior partitions are original and in good condition.  Millwork, cabinets, and interior doors are not present. Interior Finishes: Wall finishes are exposed concrete block, which are original and in fair condition with considerable graffiti present.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces, which are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no water heater present.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is present.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 200 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc012,Carmel Valley Skate Facility,Carmel Valley Skate Facility,10494,12600 El Camino Real,,Carmel Valley,1,32.94782,-117.23778,2015,Good,11,22637.7,3224.96,25862.66,7,2008,Skate Park,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,450,2014,1800,0,0,0,"Site:  The site at the Carmel Valley Skate Facility (Skate Park) consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility and in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  The site grading is adequate.  Site lighting and security appears to be original and in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab.  Exterior windows are original and in fair condition.  The window seals are in good condition.  The aluminum frames are coated and utilize high performance glazing system and the window operation is smooth.  Exterior doors are painted metal and in fair condition.  The aluminum window shutter is damaged and requires replacement. The exterior doors need to be refinished.  Exterior walls are concrete with a stained and sealed finish, which are original and in good condition.  The original exterior wall, within the skate area, is heavily scuffed by skateboards.  Roof coverings are a combination of modified bitumen and standing seam metal, which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition.","Interior Construction:  Partitions, are original and in good condition.  The service counter is original and in fair condition.","Interior Finishes: Wall finishes are painted surfaces, which are original and in fair condition.  Floor finish is sealed concrete which is original and in fair condition.  Ceiling finishes are painted surfaces, which are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment.,Mechanical: There are no HVAC systems.,Life Safety: There are no life safety systems.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is an electrical panel with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General Information:The Carmel Valley Skate Facility (Skate Park), Facility #010494, is a single story 450 gross square foot building.  The facility was originally built in 2008 and is part of the Parks and Recreation Department and is located in Council District 1. Site:  The site at the Carmel Valley Skate Facility (Skate Park) consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility and in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  The site grading is adequate.  Site lighting and security appears to be original and in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab.  Exterior windows are original and in fair condition.  The window seals are in good condition.  The aluminum frames are coated and utilize high performance glazing system and the window operation is smooth.  Exterior doors are painted metal and in fair condition.  The aluminum window shutter is damaged and requires replacement. The exterior doors need to be refinished.  Exterior walls are concrete with a stained and sealed finish, which are original and in good condition.  The original exterior wall, within the skate area, is heavily scuffed by skateboards.  Roof coverings are a combination of modified bitumen and standing seam metal, which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:  Partitions, are original and in good condition.  The service counter is original and in fair condition. Interior Finishes: Wall finishes are painted surfaces, which are original and in fair condition.  Floor finish is sealed concrete which is original and in fair condition.  Ceiling finishes are painted surfaces, which are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: There are no HVAC systems. Life Safety: There are no life safety systems. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is an electrical panel with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
