campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
3ec86bf3-ce69-4018-a27b-e8514b4e4361,"House of Pacific Relations, Spain CAMPUS","House of Pacific Relations, Spain",10495,2172 Pan American Road,,Balboa Park,3,32.72912,-117.151692,2015,Good,0,0,0,0,9,2006,Cultural Center,General Fund,Public Facility,4,Park And Recreation,Parks/Recreation – Balboa Park,936,2015,1800,0,0,0,"Site:The site at House of Pacific Relations, Spain is generally deemed to be adequate for its current use.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.   Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.",,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a dual-pane glazing system.  Window operation is smooth.  Exterior doors are wood French doors for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of a smooth stucco with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in fair condition.  Floor finishes consist of stone, which are original and are in fair condition.  Ceiling finishes consist of painted surfaces and tongue and groove with a stained finish, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in good condition. ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is a packaged unit heater, which is in good condition.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition. Branch lighting and wiring is within useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House of Pacific Relations, Spain is generally deemed to be adequate for its current use.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.   Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a dual-pane glazing system.  Window operation is smooth.  Exterior doors are wood French doors for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of a smooth stucco with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in fair condition.  Floor finishes consist of stone, which are original and are in fair condition.  Ceiling finishes consist of painted surfaces and tongue and groove with a stained finish, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in good condition.  Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is a packaged unit heater, which is in good condition. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition. Branch lighting and wiring is within useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc04c,1 of 3 Balboa Park Information Kiosks CAMPUS,1 of 3 Balboa Park Information Kiosks,10497,#Pan American Plaza,,Balboa Park,3,32.731308,-117.158558,2015,Good,0,0,0,0,5,2010,Kiosk,General Fund,Public Facility,,Park And Recreation,KIOSK,36,2014,1800,0,0,0,Site:  The site for the kiosk is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  Site lighting and security appears to be in good condition. ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The display windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is smooth. Exterior walls are concrete preformed sections with a painted finish, which are original and in fair condition. Roof coverings are not present as the concrete preformed section acts as the roof.  This section is in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  There are no interior construction systems.,Interior Finishes: There are no interior finish systems.,Plumbing: There are no plumbing systems.,Mechanical: There are no mechanical systems.,Life Safety: There are no life safety systems.,Electrical: Electrical service for the facility is provided via an underground service supplied by a facility near the location.  Due to limited access the size of the electrical system could not be determined. Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010497, Information Kiosks, Balboa Park, was originally built in 2010.  The facility is a one-story building measuring approximately 36 gross square feet and is primarily used as an information kiosk facility.  The facility is part of the Park and Recreation – Developed Regional and is located in Council District 3.   Site:  The site for the kiosk is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  Site lighting and security appears to be in good condition.  Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The display windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is smooth. Exterior walls are concrete preformed sections with a painted finish, which are original and in fair condition. Roof coverings are not present as the concrete preformed section acts as the roof.  This section is in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  There are no interior construction systems. Interior Finishes: There are no interior finish systems. Plumbing: There are no plumbing systems. Mechanical: There are no mechanical systems. Life Safety: There are no life safety systems. Electrical: Electrical service for the facility is provided via an underground service supplied by a facility near the location.  Due to limited access the size of the electrical system could not be determined. Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc04d,2 of 3 Balboa Park Information Kiosks CAMPUS,2 of 3 Balboa Park Information Kiosks,10498,#Pan American Plaza,,Balboa Park,3,32.725376,-117.149181,2015,Good,0,0,0,0,5,2010,Kiosk,General Fund,Public Facility,,Park And Recreation,KIOSK,36,2014,1800,0,0,0,Site:  The site for the kiosk is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  Site lighting and security appears to be in good condition. ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The display windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is smooth. Exterior walls are concrete preformed sections with a painted finish, which are original and in fair condition. Roof coverings are not present as the concrete preformed section acts as the roof.  This section is in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  There are no interior construction systems.,Interior Finishes: There are no interior finish systems.,Plumbing: There are no plumbing systems.,Mechanical: There are no mechanical systems.,Life Safety: There are no life safety systems,Electrical: Electrical service for the facility is provided via an underground service supplied by a facility near the location.  Due to limited access the size of the electrical system could not be determined. Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010498, Information Kiosks, Balboa Park, was originally built in 2010.  The facility is a one-story building measuring approximately 36 gross square feet and is primarily used as an information kiosk facility.  The facility is part of the Park and Recreation – Developed Regional and is located in Council District 3.   Site:  The site for the kiosk is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  Site lighting and security appears to be in good condition.  Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The display windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is smooth. Exterior walls are concrete preformed sections with a painted finish, which are original and in fair condition. Roof coverings are not present as the concrete preformed section acts as the roof.  This section is in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  There are no interior construction systems. Interior Finishes: There are no interior finish systems. Plumbing: There are no plumbing systems. Mechanical: There are no mechanical systems. Life Safety: There are no life safety systems Electrical: Electrical service for the facility is provided via an underground service supplied by a facility near the location.  Due to limited access the size of the electrical system could not be determined. Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc04e,3 of 3 Balboa Park Information Kiosks CAMPUS,3 of 3 Balboa Park Information Kiosks,10499,#Pan American Plaza,,Balboa Park,3,32.728398,-117.152265,2015,Good,0,0,0,0,5,2010,Kiosk,General Fund,Public Facility,,Park And Recreation,KIOSK,36,2014,1800,0,0,0,Site:  The site for the kiosk is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  Site lighting and security appears to be in good condition. ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The display windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is smooth. Exterior walls are concrete preformed sections with a painted finish, which are original and in fair condition. Roof coverings are not present as the concrete preformed section acts as the roof.  This section is in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  There are no interior construction systems.,Interior Finishes: There are no interior finish systems.,Plumbing: There are no plumbing systems.,Mechanical: There are no mechanical systems.,Life Safety: There are no life safety systems,Electrical: Electrical service for the facility is provided via an underground service supplied by a facility near the location.  Due to limited access the size of the electrical system could not be determined. Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010499,  Information Kiosks, Balboa Park, was originally built in 2010.  The facility is a one-story building measuring approximately 36 gross square feet and is primarily used as an information kiosk facility.  The facility is part of the Park and Recreation – Developed Regional and is located in Council District 3.   Site:  The site for the kiosk is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  Site lighting and security appears to be in good condition.  Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The display windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is smooth. Exterior walls are concrete preformed sections with a painted finish, which are original and in fair condition. Roof coverings are not present as the concrete preformed section acts as the roof.  This section is in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  There are no interior construction systems. Interior Finishes: There are no interior finish systems. Plumbing: There are no plumbing systems. Mechanical: There are no mechanical systems. Life Safety: There are no life safety systems Electrical: Electrical service for the facility is provided via an underground service supplied by a facility near the location.  Due to limited access the size of the electrical system could not be determined. Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0aa,"Comfort Station, NTC Park Comfort Station II Campus","Comfort Station, NTC Park Comfort Station II",10524,2775 1 - 3 Cushing Rd.,,Peninsula,2,32.738326,-117.210381,2015,Poor,64,1024737.12,21468.3,1046205.42,50,1965,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,3400,2014,1800,0,0,1,"Site: The site at 2775 1/3 Cushing Road is generally deemed to be adequate for its current use.  The roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition, though overgrown near the building.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of spread footings.  The substructure system does not present signs of movement.,"Shell: Floor construction is wood frame.  The exterior windows are replacements and in fair condition with some units broken and boarded.  Generally, the window seals are in good condition.  The aluminum frames are coated and use single glazing.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and wood for the additional personnel service doors.  The exterior doors are original and in poor condition.  Exterior walls are stucco on wood frame with a stained and sealed finish, which are original and in fair condition.  Roof coverings are asphalt shingles, which are replacements and in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are not present.  Interior doors are original and in poor condition.,"Interior Finishes: Wall finishes are painted surfaces, which are original and in poor condition.  Floor finishes included a combination of carpet and vinyl tile, which are replacements and in poor condition.  Ceiling finishes are a combination of acoustical tiles, which were added and are in poor condition, and painted surfaces, which are original and in fair condition.",Plumbing: Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of cast iron piping.  The plumbing system is not operational.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is provided by fin tube radiators and unit heaters, which are original and in poor condition.  No cooling system is present.  ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are original and are beyond their useful life.  The electrical system was not operational and the panel board was badly damaged.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010524, NTC Park Comfort Station II, was originally built circa 1965.  The facility is a one-story building measuring approximately 3,400 gross square feet and is primarily used as an abandoned office facility.  The facility is part of the Park and Recreation - Developed Regional and is located in Council District 2.   Site: The site at 2775 1/3 Cushing Road is generally deemed to be adequate for its current use.  The roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition, though overgrown near the building.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of spread footings.  The substructure system does not present signs of movement. Shell: Floor construction is wood frame.  The exterior windows are replacements and in fair condition with some units broken and boarded.  Generally, the window seals are in good condition.  The aluminum frames are coated and use single glazing.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and wood for the additional personnel service doors.  The exterior doors are original and in poor condition.  Exterior walls are stucco on wood frame with a stained and sealed finish, which are original and in fair condition.  Roof coverings are asphalt shingles, which are replacements and in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are not present.  Interior doors are original and in poor condition. Interior Finishes: Wall finishes are painted surfaces, which are original and in poor condition.  Floor finishes included a combination of carpet and vinyl tile, which are replacements and in poor condition.  Ceiling finishes are a combination of acoustical tiles, which were added and are in poor condition, and painted surfaces, which are original and in fair condition. Plumbing: Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of cast iron piping.  The plumbing system is not operational. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is provided by fin tube radiators and unit heaters, which are original and in poor condition.  No cooling system is present.   Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are original and are beyond their useful life.  The electrical system was not operational and the panel board was badly damaged. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0d8,Ocean Air Recreation Center CAMPUS,Ocean Air Recreation Center,10525,4770 Fairport Way,,Carmel Valley,1,32.927867,-117.217089,2015,Good,1,19530,26906.88,46436.88,6,2009,Recreation Center,General Fund,Public Facility,,Park And Recreation,RECREATION CENTER,13635,2014,1800,1,0,0,"Site:  The site at Ocean Air Recreation Center consists of parking lots, roadways, and pedestrian paving and these are in good condition.  Parking lots appear to be adequate for the facility and are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab.   Exterior walls are concrete masonry units with a sealed finish which are original and in good condition.  Exterior windows are original and in good condition.   The aluminum frames are anodized and utilize a high performance glazing system and the window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Roof coverings are a combination of modified bitumen (which is in poor condition with blisters and separating seams) and standing seam metal which are original and in good condition.    Downspouts, drains, and gutters are original and in good condition.",Interior Construction:  Cement masonry unit partitions are original and in good condition. Millwork and cabinets are original and in good condition.  Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are a combination of sealed masonry units, stone veneer at accent walls and painted surfaces which are are original and in good condition.  Floor finishes included a combination of vinyl tile, carpet, ceramic tile, and maple wood flooring in the gymnasium which are original and in good condition.  Ceiling finishes are varnished wood decking and painted surfaces, which are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and in good condition.","Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 400 AMP circuit breaker rated at 277/480 volts.  Ground Fault Interrupter (GFI) receptacles were  observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"The Ocean Air Recreation Center, Facility #010525, is a single story 13,635 gross square foot building.  The facility was originally built in 2009 and is part of the Parks and Recreation - Developed Regional Department and is located in Council District 1. Site:  The site at Ocean Air Recreation Center consists of parking lots, roadways, and pedestrian paving and these are in good condition.  Parking lots appear to be adequate for the facility and are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab.   Exterior walls are concrete masonry units with a sealed finish which are original and in good condition.  Exterior windows are original and in good condition.   The aluminum frames are anodized and utilize a high performance glazing system and the window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Roof coverings are a combination of modified bitumen (which is in poor condition with blisters and separating seams) and standing seam metal which are original and in good condition.    Downspouts, drains, and gutters are original and in good condition. Interior Construction:  Cement masonry unit partitions are original and in good condition. Millwork and cabinets are original and in good condition.  Interior doors are original and in good condition. Interior Finishes: Wall finishes are a combination of sealed masonry units, stone veneer at accent walls and painted surfaces which are are original and in good condition.  Floor finishes included a combination of vinyl tile, carpet, ceramic tile, and maple wood flooring in the gymnasium which are original and in good condition.  Ceiling finishes are varnished wood decking and painted surfaces, which are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and in good condition. Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 400 AMP circuit breaker rated at 277/480 volts.  Ground Fault Interrupter (GFI) receptacles were  observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0f2,San Ysidro Boys' Club CAMPUS,San Ysidro Boys' Club,10527,179 Diza Road,,San Ysidro,8,32.565084,-117.045717,2015,Good,20,1614356.77,28306.44,1642663.21,30,1985,Youth Center,General Fund,Public Facility,,Park And Recreation,CLUBHOUSE,13943,2014,1800,0,0,1,"Site:The site at San Ysidro Boys Club consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  The site grading is showing signs of erosion.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system presents signs of movement.,"Shell:Floor construction is a structural concrete slab.  Exterior windows are original and in poor condition.  The wood frames are painted and the windows are all fixed glass in wood stops. Some windows have significant termite damage.  Exterior doors are solid core wood for the main entry as well as the personnel and service doors.  The exterior doors are 2003 replacements and in fair condition.  Exterior walls are stucco over wood framing and concrete masonry units with a painted finish at the gym. These walls are in poor condition.  Roof coverings are a combination of modified bitumen and clay tile, which have been replaced within the last 15 years but contain 5% current breakage.  Downspouts, drains, and gutters are in fair condition.",Interior Construction:Interior wall partitions have been replaced within the last ten years.  Millwork and cabinets have been replaced within the last ten years.  Interior doors have been replaced within the last ten years.,"Interior Finishes:Wall finishes are painted surfaces, which have been replaced within the last ten years.  Floor finishes included a combination of vinyl tile and ceramic tile, which have been replaced within the last ten years.  Ceiling finishes are a combination of painted surfaces and suspended acoustical tiles with grid, which have been replaced within the last ten years.  The maple wood floor in the gym is in good condition, refinishing should be programmed in the next 5 years.",Plumbing:Plumbing fixtures were replaced in 2003 and are in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's), which were replaced in 2003 and are in fair condition.  All ductwork on the roof is in poor condition and should be programmed for replacement soonest.",Life Safety:No fire protection specialties are present.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution have been upgraded and are in good condition. Branch wiring, lighting fixtures, and devices have been upgraded and are in good condition.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"The San Ysidro Boys Club, Facility #010527, is a single story 13,943 gross square foot building.  The facility was originally built in 1985 and is part of the Parks and Recreation Department and is located in Council District 8.  A fire resulted in partial reconstruction of the building in 2003, with new finishes, and new mechanical and electrical equipment. Site:The site at San Ysidro Boys Club consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  The site grading is showing signs of erosion.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system presents signs of movement. Shell:Floor construction is a structural concrete slab.  Exterior windows are original and in poor condition.  The wood frames are painted and the windows are all fixed glass in wood stops. Some windows have significant termite damage.  Exterior doors are solid core wood for the main entry as well as the personnel and service doors.  The exterior doors are 2003 replacements and in fair condition.  Exterior walls are stucco over wood framing and concrete masonry units with a painted finish at the gym. These walls are in poor condition.  Roof coverings are a combination of modified bitumen and clay tile, which have been replaced within the last 15 years but contain 5% current breakage.  Downspouts, drains, and gutters are in fair condition. Interior Construction:Interior wall partitions have been replaced within the last ten years.  Millwork and cabinets have been replaced within the last ten years.  Interior doors have been replaced within the last ten years. Interior Finishes:Wall finishes are painted surfaces, which have been replaced within the last ten years.  Floor finishes included a combination of vinyl tile and ceramic tile, which have been replaced within the last ten years.  Ceiling finishes are a combination of painted surfaces and suspended acoustical tiles with grid, which have been replaced within the last ten years.  The maple wood floor in the gym is in good condition, refinishing should be programmed in the next 5 years. Plumbing:Plumbing fixtures were replaced in 2003 and are in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's), which were replaced in 2003 and are in fair condition.  All ductwork on the roof is in poor condition and should be programmed for replacement soonest. Life Safety:No fire protection specialties are present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution have been upgraded and are in good condition. Branch wiring, lighting fixtures, and devices have been upgraded and are in good condition. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
916b09d7-ce69-4858-8c55-0568f9e64e8e,Wood Framed Portable Trailer CAMPUS,Wood Framed Portable Trailer,10529,5380 Lake Murray Blvd.,91942,Navajo,7,32.781885,-117.040279,2015,Good,17,70571.4,3787.5,74358.9,25,1990,Office,General Fund,City Office/Work Yard/Operations,6,Environmental,FIELD OFFICE - ENGINEERING,1600,2016,1800,0,1,0,Site:The site at Wood Framed Portable Trailer is generally deemed to be inadequate for it’s current use.  The parking lots and roadways are in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is showing signs of erosion.  Site lighting and security are not present.,Substructure:The foundations were not visible or accessible but assumed to be metal supports on concrete piers.  The substructure system does not present signs of movement.,"Shell:This facility is a pre-manufactured structure. Floor construction is a wooden sub frame on a metal trailer frame.  The exterior windows are original and in poor condition.  The window seals are in fair condition.  The aluminum frames are factory finished and utilize a standard glazing system.  Window operation is smooth.  Exterior doors are hollow core wood for the additional personnel service doors.  The exterior doors are original and in fair condition.  Exterior walls are wood framed with OSB textured panels with a paint finish, which are original and in fair condition. Roof coverings are metal panels, which are original and in fair condition.  Downspouts and gutters are not present. ",Interior Construction:This facility was in the process of being completely remodeled on the interior at the time of this assessment visit..,Interior Finishes:This facility was in the process of being completely remodeled on the interior at the time of this assessment visit.,Plumbing:Plumbing fixtures were in the process of being renewed at the time of the visit.  Domestic water distribution is provided by PVC piping with local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately wall hung heat pumps, which were in the process of being renewed at the time of the visit.",Life Safety:Sprinklers and fire protection specialties are not provided.,Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a single disconnect and a main panel with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in fair condition.  Branch lighting and wiring were in the process of being renewed at the time of the visit. .,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Wood Framed Portable Trailer is generally deemed to be inadequate for it’s current use.  The parking lots and roadways are in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is showing signs of erosion.  Site lighting and security are not present. Substructure:The foundations were not visible or accessible but assumed to be metal supports on concrete piers.  The substructure system does not present signs of movement. Shell:This facility is a pre-manufactured structure. Floor construction is a wooden sub frame on a metal trailer frame.  The exterior windows are original and in poor condition.  The window seals are in fair condition.  The aluminum frames are factory finished and utilize a standard glazing system.  Window operation is smooth.  Exterior doors are hollow core wood for the additional personnel service doors.  The exterior doors are original and in fair condition.  Exterior walls are wood framed with OSB textured panels with a paint finish, which are original and in fair condition. Roof coverings are metal panels, which are original and in fair condition.  Downspouts and gutters are not present.  Interior Construction:This facility was in the process of being completely remodeled on the interior at the time of this assessment visit.. Interior Finishes:This facility was in the process of being completely remodeled on the interior at the time of this assessment visit. Plumbing:Plumbing fixtures were in the process of being renewed at the time of the visit.  Domestic water distribution is provided by PVC piping with local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately wall hung heat pumps, which were in the process of being renewed at the time of the visit. Life Safety:Sprinklers and fire protection specialties are not provided. Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a single disconnect and a main panel with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in fair condition.  Branch lighting and wiring were in the process of being renewed at the time of the visit. . Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
