campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc008,Central Police Division Parking Garage CAMPUS,Central Police Division Parking Garage,10534,2501 Imperial Ave.,,"Southeastern San Diego, Southeastern",8,32.705948,-117.139344,2015,Good,10,2104504.86,14208.9,2118713.76,15,2000,Parking Garage,General Fund,Public Facility,,Police,GARAGE,78992,2014,1800,1,0,0,Site:The site at Central Police Division Parking Garage consists of roadways and pedestrian paving. Pedestrian paving and roadways are original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed.,Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on grade.  Exterior doors are painted metal.  The exterior doors are original and in good condition.  Exterior walls are a combination of concrete and concrete masonry units with a sealed finish, which are original and in good condition.  Roof covering is modified bitumen, which is original and in fair condition.  Downspouts and drains are original and in good condition.",Interior Construction:Partitions are original and in good condition.  Maintenance is required to assure useful life.,"Interior Finishes:Wall finishes are sealed concrete and sealed concrete masonry units, which are original and in good condition.  Floor finishes are concrete which are original and in fair condition.  Ceiling finishes are exposed unfinished structure, which are original and in good condition.",Plumbing:No plumbing system except several hose bibs.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is an exhaust ventilation system and associated ductwork.",Life Safety:Sprinklers were present.  This system appears to be in good condition with no reported problems,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within their expected useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report sections of this report for details regarding solar energy.,"Facility #010534, Central Police Division Parking Garage, was originally built in 2000.  The facility is a two-story building measuring approximately 78,922 gross square feet and is primarily used as a parking facility.  The facility is part of the Police Department and is located in Council District 4. Site:The site at Central Police Division Parking Garage consists of roadways and pedestrian paving. Pedestrian paving and roadways are original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on grade.  Exterior doors are painted metal.  The exterior doors are original and in good condition.  Exterior walls are a combination of concrete and concrete masonry units with a sealed finish, which are original and in good condition.  Roof covering is modified bitumen, which is original and in fair condition.  Downspouts and drains are original and in good condition. Interior Construction:Partitions are original and in good condition.  Maintenance is required to assure useful life. Interior Finishes:Wall finishes are sealed concrete and sealed concrete masonry units, which are original and in good condition.  Floor finishes are concrete which are original and in fair condition.  Ceiling finishes are exposed unfinished structure, which are original and in good condition. Plumbing:No plumbing system except several hose bibs. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is an exhaust ventilation system and associated ductwork. Life Safety:Sprinklers were present.  This system appears to be in good condition with no reported problems Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within their expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report sections of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0bc,Police-Swat,Police-Swat,10535,4140 Federal Blvd.,,Mid-City:  City Heights,9,32.720205,-117.105103,2015,Good,14,61788,807.12,62595.12,11,2004,Locker Room,General Fund,City Office/Work Yard/Operations,,Police,TRAILER,2400,2014,1800,0,0,0,Site:  The site at 4002 Federal Boulevard is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of concrete block and steel.  The substructure system does not present signs of movement.,"Shell: Floor construction is steel and wood frame.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated with single glazing.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are wood siding with a stained and sealed finish, which are original and in good condition. Roof coverings are EPDM, which are original and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are original and in good condition.  Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are vinyl covered wallboard panels, which are original and in good condition.  Floor finishes included a combination of carpet and vinyl tile, which are original and mostly in poor condition.  Ceiling finishes are acoustical, which are original and in fair condition.",Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is a series of packaged wall mounted units, which is original and in good condition.  ",Life Safety: Sprinklers and fire protection specialties are not present. ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There are four panel boards each serving a section of the modular building with 125 AMP circuit breakers rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010535, Police-Swat - Canine Locker Trailer, was originally built in 2004.  The facility is a one-story modular building measuring approximately 2,400 gross square feet and is primarily used as an administration facility.  The facility is part of the Police Department and is located in Council District 4.   Site:  The site at 4002 Federal Boulevard is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of concrete block and steel.  The substructure system does not present signs of movement. Shell: Floor construction is steel and wood frame.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated with single glazing.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are wood siding with a stained and sealed finish, which are original and in good condition. Roof coverings are EPDM, which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are original and in good condition.  Interior doors are original and in good condition. Interior Finishes: Wall finishes are vinyl covered wallboard panels, which are original and in good condition.  Floor finishes included a combination of carpet and vinyl tile, which are original and mostly in poor condition.  Ceiling finishes are acoustical, which are original and in fair condition. Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is a series of packaged wall mounted units, which is original and in good condition.   Life Safety: Sprinklers and fire protection specialties are not present.  Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There are four panel boards each serving a section of the modular building with 125 AMP circuit breakers rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0c4,Police Kennels CAMPUS,Police Kennels,10538,4002 Federal Blvd.,,Mid-City:  City Heights,9,32.719815,-117.108168,2015,Good,1,1638,0,1638,11,2004,Canine Kennels,General Fund,City Office/Work Yard/Operations,,Police,OTHER,1300,2014,1800,0,0,0,Site:  The site at 4002 Federal Boulevard is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present.  Exterior doors are chain link gates for the kennel compartments, which are original and are in good condition.  Exterior walls are chain link fencing, which are original and in good condition.  Roof coverings are metal, which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition.","Interior Construction:  Interior partitions are original and in good condition.  Millwork, cabinets, and interior doors are not present.","Interior Finishes: Wall finishes are chain link fencing, which are original and in good condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are exposed unfinished structure, and are original and in good condition.","Plumbing: Plumbing fixtures are not present, though hose bibbs and hose reels are provided, which are original and in good condition.  Domestic water distribution is provided by copper piping with no water heater.  Sanitary sewer piping is not present.  No issues were reported to the assessment team.","Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is present. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010538, Police Kennels, was originally built in 2004.  The facility is a one-story shade structure covering dog kennels and measuring approximately 1,300 gross square feet and is primarily used as a kennel and wash shelter.  The facility is part of the Police Department and is located in Council District 4.   Site:  The site at 4002 Federal Boulevard is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present.  Exterior doors are chain link gates for the kennel compartments, which are original and are in good condition.  Exterior walls are chain link fencing, which are original and in good condition.  Roof coverings are metal, which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:  Interior partitions are original and in good condition.  Millwork, cabinets, and interior doors are not present. Interior Finishes: Wall finishes are chain link fencing, which are original and in good condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are exposed unfinished structure, and are original and in good condition. Plumbing: Plumbing fixtures are not present, though hose bibbs and hose reels are provided, which are original and in good condition.  Domestic water distribution is provided by copper piping with no water heater.  Sanitary sewer piping is not present.  No issues were reported to the assessment team. Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is present.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
7d0a598a-00ae-4f5d-aa1c-6b7ebf7bb384,Electrical Trade Association (to be demolished for new Library project) Campus,Electrical Trade Association (to be demolished for new Library project),10562,209 W. Washington St.,92103,Uptown,3,32.749661,-117.165355,2015,Poor,64,5126368.7,20520,5146888.7,54,1961,Real Estate Asset,General Fund,To Be Demolished,6,Real Estate Assets,BUILDING,9898,2016,1800,0,1,1,Site:The site at the Electrical Trade Association building is generally deemed to be adequate for its current use.  The parking lots are in poor condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site fencing and gates operate as designed.  This facility is vacant and no utilities connected for quite sometime.  There has been some vandalism.,Substructure:The foundations are comprised of slab on grade and concrete wall and column footings.  The substructure system does not present signs of movement.,"Shell:Floor construction is a wood joist floor system supported by steel columns, beams, and CMU bearing walls.   The exterior windows are original and are in fair to poor condition.  The window seals are in fair to poor condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is operational.  Exterior doors are aluminum for the main entry and painted wood and metal doors for the additional personnel service doors.  The exterior doors are original and are in fair to poor condition.  Exterior walls are a combination of plaster, split faced CMU, and standard CMU with a painted finish, which are original and are in fair condition.  Roof coverings are a combination of built up and modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:Interior partitions are original and are in fair to poor condition.  Millwork and cabinets are original and are generally in poor condition.  Interior doors are original and are in fair to poor condition.,"Interior Finishes:Wall finishes are a combination of painted plaster, gypsum board, CMU, and acoustic wall tiles which are original and are in poor condition.  Wood paneling and ceramic tile, which are original and replacements, and are in poor condition.  Floor finishes included a combination of carpeting, resilient flooring, and wood flooring, which are original and replacements are in fair to poor condition.  Terrazzo and concrete flooring, which are original and are in fair condition.  Ceiling finishes are a combination of painted plaster, gypsum board, and suspended acoustic panels, which are original and are in poor condition.","Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is a combination of cast iron and ABS piping.  No issues were reported to the assessment team.  However, the facility has been vacant and vandalized.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in poor condition.  Coils on all units are in poor condition and should be programmed for replacement.",Life Safety:Fire protection specialties are present.  System components include: hose stations and wet sprinklers.  These systems are provided in the egress areas.  Visually these systems appear to be in poor condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at the Electrical Trade Association building is generally deemed to be adequate for its current use.  The parking lots are in poor condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site fencing and gates operate as designed.  This facility is vacant and no utilities connected for quite sometime.  There has been some vandalism. Substructure:The foundations are comprised of slab on grade and concrete wall and column footings.  The substructure system does not present signs of movement. Shell:Floor construction is a wood joist floor system supported by steel columns, beams, and CMU bearing walls.   The exterior windows are original and are in fair to poor condition.  The window seals are in fair to poor condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is operational.  Exterior doors are aluminum for the main entry and painted wood and metal doors for the additional personnel service doors.  The exterior doors are original and are in fair to poor condition.  Exterior walls are a combination of plaster, split faced CMU, and standard CMU with a painted finish, which are original and are in fair condition.  Roof coverings are a combination of built up and modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:Interior partitions are original and are in fair to poor condition.  Millwork and cabinets are original and are generally in poor condition.  Interior doors are original and are in fair to poor condition. Interior Finishes:Wall finishes are a combination of painted plaster, gypsum board, CMU, and acoustic wall tiles which are original and are in poor condition.  Wood paneling and ceramic tile, which are original and replacements, and are in poor condition.  Floor finishes included a combination of carpeting, resilient flooring, and wood flooring, which are original and replacements are in fair to poor condition.  Terrazzo and concrete flooring, which are original and are in fair condition.  Ceiling finishes are a combination of painted plaster, gypsum board, and suspended acoustic panels, which are original and are in poor condition. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is a combination of cast iron and ABS piping.  No issues were reported to the assessment team.  However, the facility has been vacant and vandalized. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in poor condition.  Coils on all units are in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hose stations and wet sprinklers.  These systems are provided in the egress areas.  Visually these systems appear to be in poor condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc087,Entry Building CAMPUS,Entry Building,10563,Two Father Junipero Serra Trail,,Tierrasanta,7,32.749964,-117.108891,2015,Poor,30,59538.76,0,59538.76,16,1999,Guardhouse,General Fund,Semi-Public Facility,,Park And Recreation,OTHER,320,2014,1800,0,0,1,Site:  The site at Two Father Junipero Serra Trail is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated with single glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are stone veneer on concrete block with a sealed finish, which are original and in good condition.  Roof coverings are standing seam metal which are original and are in good condition.  Downspouts, drains, and gutters are original and in good condition.",Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are original and in good condition.  Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are painted surfaces, which are original and in good condition.  Floor finishes included a combination of concrete and vinyl tile, which are original and in good condition.  Ceiling finishes are painted surfaces, which are original and are in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with a central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which is original and in good condition.  ",Life Safety: Sprinklers and fire protection specialties are not present. ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010563, Entry Building, was originally built in 1999.  The facility is a one-story building measuring approximately 320 gross square feet and is primarily used as an park entry facility.  The facility is part of the Park and Recreation/Open Space and is located in Council District 7.  Site:  The site at Two Father Junipero Serra Trail is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated with single glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are stone veneer on concrete block with a sealed finish, which are original and in good condition.  Roof coverings are standing seam metal which are original and are in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are original and in good condition.  Interior doors are original and in good condition. Interior Finishes: Wall finishes are painted surfaces, which are original and in good condition.  Floor finishes included a combination of concrete and vinyl tile, which are original and in good condition.  Ceiling finishes are painted surfaces, which are original and are in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with a central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which is original and in good condition.   Life Safety: Sprinklers and fire protection specialties are not present.  Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0ae,Mid City Transit Facilities CAMPUS,Mid City Transit Facilities,10569,4025 University Ave.,,Mid-City:  City Heights,9,32.749432,-117.108898,2015,Good,1,2063.64,0,2063.64,9,2006,Community Center,General Fund,Public Facility,,Planning,TRANSIT STATION,475,2014,1800,0,0,1,"Site:  The site at Mid-City Transit Facilities is generally deemed to be adequate for its current use.  The pedestrian paving is in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in good condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior doors are painted metal for the personnel doors.  The exterior doors are original and are in good condition.  Exterior walls are stucco which is original and in good condition.  Roof coverings are modified bitumen, which are original and are in good condition.  Roof drains are original and in good condition.",Interior Construction:  Interior partitions are original and in good condition. ,"Interior Finishes: Wall finishes are a painted surfaces, which are original and in good condition.  Floor finishes included a combination of concrete and ceramic tile, which are original and in good condition.  Ceiling finishes are painted surfaces and are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system.",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main disconnect with a 250 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #010569, Mid-City Transit Facilities, was originally built in 2006.  The facility consists of two (2) one-story buildings with a total area of approximately 475 gross square feet and is primarily used as an administration and restroom facility.  The facility is part of the Planning Department and is located in Council District 3. Site:  The site at Mid-City Transit Facilities is generally deemed to be adequate for its current use.  The pedestrian paving is in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in good condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior doors are painted metal for the personnel doors.  The exterior doors are original and are in good condition.  Exterior walls are stucco which is original and in good condition.  Roof coverings are modified bitumen, which are original and are in good condition.  Roof drains are original and in good condition. Interior Construction:  Interior partitions are original and in good condition.  Interior Finishes: Wall finishes are a painted surfaces, which are original and in good condition.  Floor finishes included a combination of concrete and ceramic tile, which are original and in good condition.  Ceiling finishes are painted surfaces and are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main disconnect with a 250 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc04f,Mid City Transit Facilities CAMPUS,Mid City Transit Facilities,10570,4021 University Ave.,,Mid-City:  City Heights,9,32.749431,-117.108721,2015,Good,9,2886,0,2886,9,2006,Transit Facility,General Fund,Public Facility,,Planning,TRANSIT STATION,475,2014,1800,0,0,1,"Site:  The site at Mid-City Transit Facility Pedestrian Canopy is generally deemed to be adequate for its current use.  The concrete pedestrian paving below the canopy is original and in good condition.  Other site amenities are generally associated with the adjacent comfort station buildings, so they are not summarized in this assessment.  There is no site lighting incidental to this building site.","Substructure:  The foundations are comprised of concrete footings, which support the steel overhead structure. The foundation post is included under the Special Construction building system in this report","Shell: The shell of this structure is comprised of painted steel structural members, which support a curved corrugated metal roof.  There are no exterior walls, windows, or doors associated with this facility.  The steel structure is original and in good condition although routine maintenance and paint are required.  Roof covering is metal which is original and in good condition.  There are no gutters or downspouts.  Interior Construction:  There are no interior features in this facility.",,Interior Finishes: There are no interior finishes in this facility.    Plumbing: There is no plumbing associated with this portion (canopy only) of this facility.,,Mechanical: There is no HVAC associated with this portion (canopy only) of this facility.,"Life Safety: There is no fire sprinkler, fire alarm, fire suppression systems or fire protection specialties associated with this portion (canopy only) of this facility.","Electrical: There is no electrical service associated with this portion (canopy only) of the facility, branch circuits only, that are served from another building location.  Ground Fault Interrupter (GFI) receptacles were not observed.  Lighting fixtures are HID floods, apparently original and in fair condition.  Branch wiring is original and within its expected useful life.",Accessibility: The accessibility checklist for this structure was perform in conjunction with Facility 010569.,Solar Energy Assessment: A solar energy assessment was not performed on this facility,"Facility #010570, Mid-City Transit Facility – Pedestrian Canopy, was originally built in 2006.  The facility is an open air shade structure measuring approximately 475 gross square feet and is primarily used as a pedestrian waiting area for the adjacent bus stop.  The facility is part of the Planning Division and is located in Council District 3.   Site:  The site at Mid-City Transit Facility Pedestrian Canopy is generally deemed to be adequate for its current use.  The concrete pedestrian paving below the canopy is original and in good condition.  Other site amenities are generally associated with the adjacent comfort station buildings, so they are not summarized in this assessment.  There is no site lighting incidental to this building site. Substructure:  The foundations are comprised of concrete footings, which support the steel overhead structure. The foundation post is included under the Special Construction building system in this report Shell: The shell of this structure is comprised of painted steel structural members, which support a curved corrugated metal roof.  There are no exterior walls, windows, or doors associated with this facility.  The steel structure is original and in good condition although routine maintenance and paint are required.  Roof covering is metal which is original and in good condition.  There are no gutters or downspouts.  Interior Construction:  There are no interior features in this facility. Interior Finishes: There are no interior finishes in this facility.    Plumbing: There is no plumbing associated with this portion (canopy only) of this facility. Mechanical: There is no HVAC associated with this portion (canopy only) of this facility. Life Safety: There is no fire sprinkler, fire alarm, fire suppression systems or fire protection specialties associated with this portion (canopy only) of this facility. Electrical: There is no electrical service associated with this portion (canopy only) of the facility, branch circuits only, that are served from another building location.  Ground Fault Interrupter (GFI) receptacles were not observed.  Lighting fixtures are HID floods, apparently original and in fair condition.  Branch wiring is original and within its expected useful life. Accessibility: The accessibility checklist for this structure was perform in conjunction with Facility 010569. Solar Energy Assessment: A solar energy assessment was not performed on this facility"
