campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc0ad,Mid City Transit Facilities CAMPUS,Mid City Transit Facilities,10571,4024 University Ave.,,Mid-City:  City Heights,9,32.74995,-117.108732,2015,Good,1,11341.44,495,11836.44,11,2004,Transit Facility,General Fund,Public Facility,,Planning,TRANSIT STATION,2100,2014,1800,0,0,1,"Site:The site at Mid-City Transit Facilities is generally deemed to be adequate for its current use.  The pedestrian paving is in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in good condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade. Exterior doors are painted metal doors for the personnel doors.  The exterior doors are original and are in good condition.  Exterior walls are stucco which is original and in good condition. Roof coverings are modified bitumen, which are original and are in good condition.  Roof drains are original and in good condition.", Interior Construction:Interior partitions are original and in good condition.,"Interior Finishes:Wall finishes are a combination of and painted surfaces, which are original and in good condition.  Floor finishes included a combination of concrete and ceramic tile, which are original and in good condition.  Ceiling finishes are painted surfaces and are original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Copper piping with central water heaters provides domestic water distribution.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:There is no Heating, Ventilation, and Cooling (HVAC) system present.",Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main disconnect with a 250 AMP circuit breaker rated at 120/240 volts with 100 AMP subpanels.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility. ,"Facility #010571, Mid-City Transit Facilities, was originally built in 2004.  The facility consists of two (2) one-story buildings and pedestrian canopy with a total building area of approximately 2,100 gross square feet and is primarily used as an administration and restroom facility.  The facility is part of the Planning Department and is located in Council District 3. Site:The site at Mid-City Transit Facilities is generally deemed to be adequate for its current use.  The pedestrian paving is in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade. Exterior doors are painted metal doors for the personnel doors.  The exterior doors are original and are in good condition.  Exterior walls are stucco which is original and in good condition. Roof coverings are modified bitumen, which are original and are in good condition.  Roof drains are original and in good condition.  Interior Construction:Interior partitions are original and in good condition. Interior Finishes:Wall finishes are a combination of and painted surfaces, which are original and in good condition.  Floor finishes included a combination of concrete and ceramic tile, which are original and in good condition.  Ceiling finishes are painted surfaces and are original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Copper piping with central water heaters provides domestic water distribution.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:There is no Heating, Ventilation, and Cooling (HVAC) system present. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main disconnect with a 250 AMP circuit breaker rated at 120/240 volts with 100 AMP subpanels.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc09b,MidCity Transit Facilities: El Cajon Blvd. CAMPUS,MidCity Transit Facilities: El Cajon Blvd.,10572,4023 El Cajon Blvd.,,Mid-City:  City Heights,9,32.754956,-117.108819,2015,Good,13,22091.59,5362.68,27454.27,11,2004,Transit Facility,General Fund,Public Facility,,Planning,TRANSIT STATION,342,2014,1800,0,0,1,"Site:  The site at Mid-City Transit Comfort Station is generally deemed to be adequate for its current use.  There is no parking associated with this facility.  Pedestrian paving, which is comprised of brick pavers and concrete is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting (bollards) and security appears to be in good condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in good condition.  The windows are fixed and there is an operable overhead steel service window which is original and in good condition.  Exterior doors are hollow metal.  They are original and they are in good condition.  Exterior walls are a combination of concrete with a sealed finish and glass curtain wall, which are original and in good condition.  Roof covering is modified bitumen which is original and in fair condition.  There are no gutters or downspouts.  ","Interior Construction:  There are no interior partitions, millwork, or doors in this building.","Interior Finishes: The restroom in this building was locked and inaccessible for survey.  However, this building is identical to the comfort station across the street, Facility #105723.  Therefore, interior finishes in the restroom are assumed to be the same.  Interior finishes in the restroom at Facility #10573 include sealed concrete walls with a ceramic tile wainscot and quarry tile flooring. These finishes are original and in fair condition.  Cleaning and routine maintenance are required due to the heavy use of these buildings.   ",Plumbing: There was no access to the toilet or plumbing fixtures.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of PVC piping.  There is one roof drain which discharges to the exterior walkway at ground level.  No issues were reported to the assessment team.,"Mechanical: There is no HVAC system, toilet exhaust only, and was not accessible.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.","Electrical: Electrical service for the facility is provided by an underground service supplied by the utility primary distribution.  Service is to a 480-volt switch, to a dry type transformer, to an interior panelboard.  The panelboard was not accessible.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution, as observed, is original and in fair condition.  Lighting fixtures have T8 lamps and electronic ballasts.  Lighting and branch wiring is original and within its expected useful life.","Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #010572 Mid-City Transit Comfort Station was originally built in 2004.  The facility is a one-story building measuring approximately 342 gross square feet and is primarily used as a public restroom and transit office.  The facility is part of the Planning Division and is located in Council District 3.   Site:  The site at Mid-City Transit Comfort Station is generally deemed to be adequate for its current use.  There is no parking associated with this facility.  Pedestrian paving, which is comprised of brick pavers and concrete is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting (bollards) and security appears to be in good condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in good condition.  The windows are fixed and there is an operable overhead steel service window which is original and in good condition.  Exterior doors are hollow metal.  They are original and they are in good condition.  Exterior walls are a combination of concrete with a sealed finish and glass curtain wall, which are original and in good condition.  Roof covering is modified bitumen which is original and in fair condition.  There are no gutters or downspouts.   Interior Construction:  There are no interior partitions, millwork, or doors in this building. Interior Finishes: The restroom in this building was locked and inaccessible for survey.  However, this building is identical to the comfort station across the street, Facility #105723.  Therefore, interior finishes in the restroom are assumed to be the same.  Interior finishes in the restroom at Facility #10573 include sealed concrete walls with a ceramic tile wainscot and quarry tile flooring. These finishes are original and in fair condition.  Cleaning and routine maintenance are required due to the heavy use of these buildings.    Plumbing: There was no access to the toilet or plumbing fixtures.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of PVC piping.  There is one roof drain which discharges to the exterior walkway at ground level.  No issues were reported to the assessment team. Mechanical: There is no HVAC system, toilet exhaust only, and was not accessible. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an underground service supplied by the utility primary distribution.  Service is to a 480-volt switch, to a dry type transformer, to an interior panelboard.  The panelboard was not accessible.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution, as observed, is original and in fair condition.  Lighting fixtures have T8 lamps and electronic ballasts.  Lighting and branch wiring is original and within its expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc09c,MidCity Transit Facilitie: El Cajon Blvd. CAMPUS,MidCity Transit Facilitie: El Cajon Blvd.,10573,4024 El Cajon Blvd.,,Mid-City: Normal Heights,3,32.755379,-117.108773,2015,Good,17,30431.43,4409.28,34840.71,11,2004,Transit Facility,General Fund,Public Facility,,Planning,TRANSIT STATION,342,2014,1800,0,0,1,"Site:  The site at Mid-City Transit Comfort Station is generally deemed to be adequate for its current use.  There is no parking associated with this facility.  Pedestrian paving, which is comprised of brick pavers and concrete is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting (bollards) and security appears to be in good condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in good condition.  The windows are fixed and there is an operable overhead steel service window which is original and in good condition.  Exterior doors are hollow metal.  They are original and they are in good condition.  Exterior walls are a combination of concrete with a sealed finish and glass curtain wall, original and in good condition.  However, some of the impact resistant glazing has been marred or scuffed due to vandalism and subsequent cleaning and it should be replaced.  Roof covering is modified bitumen which is original and in fair condition.  There are no gutters or downspouts.  ","Interior Construction:  There are no interior partitions, millwork, or doors in this building.",Interior Finishes: Interior finishes in the restroom include sealed concrete walls with ceramic tile wainscot and quarry tile flooring.  These finishes are original and in fair condition.  Cleaning and routine maintenance are required due to the heavy use of this building.   ,Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of PVC piping.  There is one roof drain which discharges to the exterior walkway at ground level.  No issues were reported to the assessment team.,"Mechanical: There is no HVAC system, toilet exhaust only.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.","Electrical: Electrical service for the facility is provided by an underground service supplied by the utility primary distribution.  Service is to a 480-volt switch, to a dry type transformer, to an interior panelboard.  The panelboard was not accessible.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution, as observed, is original and in fair condition.  Lighting fixtures have T8 lamps and electronic ballasts.  Lighting and branch wiring is original and within its expected useful life.","Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #010573 Mid-City Transit Comfort Station was originally built in 2004.  The facility is a one-story building measuring approximately 342 gross square feet and is primarily used as a public restroom and transit office.  The facility is part of the Planning Division and is located in Council District 3.   Site:  The site at Mid-City Transit Comfort Station is generally deemed to be adequate for its current use.  There is no parking associated with this facility.  Pedestrian paving, which is comprised of brick pavers and concrete is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting (bollards) and security appears to be in good condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in good condition.  The windows are fixed and there is an operable overhead steel service window which is original and in good condition.  Exterior doors are hollow metal.  They are original and they are in good condition.  Exterior walls are a combination of concrete with a sealed finish and glass curtain wall, original and in good condition.  However, some of the impact resistant glazing has been marred or scuffed due to vandalism and subsequent cleaning and it should be replaced.  Roof covering is modified bitumen which is original and in fair condition.  There are no gutters or downspouts.   Interior Construction:  There are no interior partitions, millwork, or doors in this building. Interior Finishes: Interior finishes in the restroom include sealed concrete walls with ceramic tile wainscot and quarry tile flooring.  These finishes are original and in fair condition.  Cleaning and routine maintenance are required due to the heavy use of this building.    Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of PVC piping.  There is one roof drain which discharges to the exterior walkway at ground level.  No issues were reported to the assessment team. Mechanical: There is no HVAC system, toilet exhaust only. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an underground service supplied by the utility primary distribution.  Service is to a 480-volt switch, to a dry type transformer, to an interior panelboard.  The panelboard was not accessible.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution, as observed, is original and in fair condition.  Lighting fixtures have T8 lamps and electronic ballasts.  Lighting and branch wiring is original and within its expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
358f042c-0920-46e2-bb3b-fbb6d3ebcde3,Mission Beach Community Clinic (Replaces old Fac CAMPUS,Mission Beach Community Clinic (Replaces old Fac,10592,3705 Mission Blvd.,92109,Mission Beach,2,32.782747,-117.252345,2015,Good,6,226610.82,5062.5,231673.32,10,2005,Community Center,General Fund,Public Facility,6,Special Projects,OTHER,6370,2016,1800,0,1,1,Site:The site at Mission Beach Community Clinic is generally deemed to be adequate for its current use.  The parking lot is in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in fair condition.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is wood framing at the second floor.  The exterior windows are original and in fair condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are hollow metal.  The exterior doors are original and in fair condition.  Exterior walls are plaster with a painted finish, which are original and in fair condition.  Roof coverings are standing seam metal and modified bitumen which are original and in poor condition.  Downspouts, drains, and gutters are original and in fair condition.",Interior Construction:Interior partitions are original and in fair condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are paint, which are replacements and in good condition.  Floor finishes included a combination of vinyl tile, carpet tile and sheet vinyl, which are replacements and in good condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements in good condition.",Plumbing:Plumbing fixtures are replacements in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and in fair condition.","Life Safety:Fire protection specialties are provided.  System components include: hard wired smoke detectors, pull stations, and monitored fire alarms.  These systems are provided through out the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are replacements within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Mission Beach Community Clinic is generally deemed to be adequate for its current use.  The parking lot is in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is wood framing at the second floor.  The exterior windows are original and in fair condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are hollow metal.  The exterior doors are original and in fair condition.  Exterior walls are plaster with a painted finish, which are original and in fair condition.  Roof coverings are standing seam metal and modified bitumen which are original and in poor condition.  Downspouts, drains, and gutters are original and in fair condition. Interior Construction:Interior partitions are original and in fair condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and in fair condition. Interior Finishes:Wall finishes are paint, which are replacements and in good condition.  Floor finishes included a combination of vinyl tile, carpet tile and sheet vinyl, which are replacements and in good condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements in good condition. Plumbing:Plumbing fixtures are replacements in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are original and in fair condition. Life Safety:Fire protection specialties are provided.  System components include: hard wired smoke detectors, pull stations, and monitored fire alarms.  These systems are provided through out the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are replacements within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc099,"Comfort Station, Robb Field West Entrance Campus","Comfort Station, Robb Field West Entrance",10593,W. Point Loma Blvd. and Bacon,,Ocean Beach,2,32.753851,-117.244706,2015,Good,3,6438.25,994.15,7432.4,17,1998,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,656,2014,1800,0,0,1,"Site:  The site at Robb Field Comfort Station, West Entrance is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general, the site grading is adequate. Gates operate as designed.",Substructure:  The foundations are comprised of slab on grade. The sub-structure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in good condition. Exterior doors painted metal doors for personnel service doors. The exterior doors are original and are in fair condition. Exterior walls are stone veneer, which are original and in good condition. Roof coverings are concrete shakes which are original and are in good condition. ",Interior Construction:  Interior partitions are original and in good condition. ,"Interior Finishes: Wall finishes are a combination of brick,and painted surfaces, which are original and in good condition. Floor finishes are unpainted concrete, which is original and in good condition. Ceiling finishes are exposed painted structure and are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition. Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of PVC piping.,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system in this facility.",Life Safety: Sprinklers and fire protection specialties are not present. ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. The electrical panel boards for this facility were not accessible. Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #010593, Robb Field Comfort Station, West Entrance, is estimated to have been built in 1998. The facility is a one-story building measuring approximately 656 gross square feet and is primarily used as a restroom facility. The facility is part of the Parks and Recreation Department and is located in Council District 2.   Site:  The site at Robb Field Comfort Station, West Entrance is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general, the site grading is adequate. Gates operate as designed. Substructure:  The foundations are comprised of slab on grade. The sub-structure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in good condition. Exterior doors painted metal doors for personnel service doors. The exterior doors are original and are in fair condition. Exterior walls are stone veneer, which are original and in good condition. Roof coverings are concrete shakes which are original and are in good condition.  Interior Construction:  Interior partitions are original and in good condition.  Interior Finishes: Wall finishes are a combination of brick,and painted surfaces, which are original and in good condition. Floor finishes are unpainted concrete, which is original and in good condition. Ceiling finishes are exposed painted structure and are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition. Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of PVC piping. Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system in this facility. Life Safety: Sprinklers and fire protection specialties are not present.  Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. The electrical panel boards for this facility were not accessible. Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc102,Quivira Basin Police Trailer CAMPUS,Quivira Basin Police Trailer,10594,2581 Quivira Ct.,,Mission Bay Park,2,32.760736,-117.240828,2015,Poor,34,49987.54,936.15,50923.69,15,2000,Office,General Fund,City Office/Work Yard/Operations,,Police,TRAILER,800,2014,1800,0,0,1,Site:The site at 2581 Quivira Court is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed.,Substructure:The foundations are comprised of concrete block and steel.  The substructure system does not present signs of movement.,"Shell:Floor construction is steel and wood frame.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are uncoated single pane glazing.  Window operation is mostly smooth.  Exterior personnel doors are hollow metal.  The exterior doors are original and are in poor condition.  Exterior walls are wood siding with a stained finish, which are original and in fair condition.  Roof coverings are EPDM, which are original and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and in good condition.  Millwork and cabinets are not present.  Interior doors are original and in good condition.,"Interior Finishes:Wall finishes are wood paneling, which are original and in good condition.  Floor finishes are resilient tile, which are original and in fair condition.  Ceiling finishes are acoustical, which are original and in good condition.","Plumbing:Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and in fair condition.",Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main switch board with a 60 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #010594, Quivira Basin Police Trailer, was originally built in 2000.  The facility is a one-story modular trailer measuring approximately 800 gross square feet and is primarily used as a training and meeting facility.  The facility is part of the Police Department and is located in Council District 2. Site:The site at 2581 Quivira Court is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of concrete block and steel.  The substructure system does not present signs of movement. Shell:Floor construction is steel and wood frame.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are uncoated single pane glazing.  Window operation is mostly smooth.  Exterior personnel doors are hollow metal.  The exterior doors are original and are in poor condition.  Exterior walls are wood siding with a stained finish, which are original and in fair condition.  Roof coverings are EPDM, which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and in good condition.  Millwork and cabinets are not present.  Interior doors are original and in good condition. Interior Finishes:Wall finishes are wood paneling, which are original and in good condition.  Floor finishes are resilient tile, which are original and in fair condition.  Ceiling finishes are acoustical, which are original and in good condition. Plumbing:Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and in fair condition. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main switch board with a 60 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc075,Portable Fire Station Trailer (Replaces Temporary) CAMPUS,Portable Fire Station Trailer (Replaces Temporary),10595,5855 Chateau Dr.,,Clairemont Mesa,6,32.822038,-117.174795,2015,Fair,26,52340,81.12,52421.12,16,1999,Office,General Fund,City Office/Work Yard/Operations,,Fire-Rescue,TRAILER,400,2014,1800,0,0,0,Site:The Portable Fire Station Trailer currently resides on the site of La Jolla Cove Park.  There are no amenities associated with this facility.,Substructure:The foundations are comprised of standard mobile building supports consisting of jack-stands and wood planking.,"Shell:Floor construction is a plywood deck on a metal framing.  Exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are anodized and utilize a dual glazing system and the window operation is smooth.  Exterior doors are prefinished vinyl, original and in good condition.  Exterior walls are textured plywood on metal framing, which are original and in good condition.  Roof covering is metal, which is original and in good condition.",Interior Construction:  Partitions are original and in good condition.  Maintenance is required to assure useful life. Millwork and cabinets are original and in good condition.  Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are a combination of wood paneling, and fiberglass-reinforced panels, which are original and in good condition.  Floor finishes include a combination of vinyl tile and carpet, which are original and in fair condition.  Ceiling finishes are acoustical tiles, which are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by PVC piping with no water heater.  Sanitary sewer piping is comprised of PVC piping and a holding tank.  No water supply was connected at time of survey.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is package units, which is original and in fair condition.  Systems were not functional at time of survey.",Life Safety: There are no life safety systems installed.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 APM circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution was not connected at the time of our survey.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"The Portable Fire Station Trailer, Facility #010595, is a single story 400 gross square foot building.  The facility was originally built in 1999 and is part of the Fire Department and is a mobile facility. Site:The Portable Fire Station Trailer currently resides on the site of La Jolla Cove Park.  There are no amenities associated with this facility. Substructure:The foundations are comprised of standard mobile building supports consisting of jack-stands and wood planking. Shell:Floor construction is a plywood deck on a metal framing.  Exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are anodized and utilize a dual glazing system and the window operation is smooth.  Exterior doors are prefinished vinyl, original and in good condition.  Exterior walls are textured plywood on metal framing, which are original and in good condition.  Roof covering is metal, which is original and in good condition. Interior Construction:  Partitions are original and in good condition.  Maintenance is required to assure useful life. Millwork and cabinets are original and in good condition.  Interior doors are original and in good condition. Interior Finishes: Wall finishes are a combination of wood paneling, and fiberglass-reinforced panels, which are original and in good condition.  Floor finishes include a combination of vinyl tile and carpet, which are original and in fair condition.  Ceiling finishes are acoustical tiles, which are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by PVC piping with no water heater.  Sanitary sewer piping is comprised of PVC piping and a holding tank.  No water supply was connected at time of survey. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is package units, which is original and in fair condition.  Systems were not functional at time of survey. Life Safety: There are no life safety systems installed. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 APM circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution was not connected at the time of our survey.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
