campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
7d52d05c-ce3d-4b4f-98ba-928364baf865,El Cuervo Adobe Ruins,El Cuervo Adobe Ruins,10617,4578 Sorrento Valley Road,,Rancho Penasquitos,5,32.907791,-117.210995,2015,Poor,55,47401.08,0,47401.08,35,1980,Historical Building,General Fund,Public Facility,4,Park And Recreation,Parks/Recreation – Museum,2120,2016,1800,0,0,0,"Site:The site at Facility #010617, El Cuervo Adobe Ruins is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a loose laid fine aggregate foot path inside the perimeter fence gate and a section of concrete slab on the southeast end of the building which are in poor condition and should be replaced.  Also, there is no walkway leading up to the perimeter fence and installation is needed to provide access to the facility. The site landscaping consists of natural indigenous vegetation and it is mature. Work is needed to reduce overgrown weeds around the site and one adjacent tree should be trimmed where the branches are impacting the roof structure.  The site grading needs to be redone to channel rainwater around and away from the structure. Sandbags have been placed in several locations to provide a temporary redirection of rainwater water run-off, but a permanent solution is needed.  The facility is encircled by a decorative steel fence which is damaged, corroded, and deteriorated with evidence of missing vertical bars.  Replacement of the fence is needed.  A sign adjacent to the structure is faded and illegible and should be replaced and the facility number is missing and should be installed.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for facility are in fair condition.","Substructure:This facility is constructed and used as open shade and weather shelter only.  The structural system for the building is comprised of heavy timber wood framing using wooden vertical columns set on concrete pier foundations, wooden horizontal beams, and wooden angular roof framing throughout. There are no exterior walls or floor systems.  The substructure system does not present signs of movement and was found to be in good condition.","Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  The structural system above grade is wood.  Roof framing and decking is constructed of wood and the roof covering is wood shake style shingles. The wood shake shingles are warped, cracked, splitting and replacement is needed.  Rainwater drainage is managed by gutters, downspouts, and splash blocks with water discharged directly on the surrounding graded earth.  The, gutters, downspouts, and splash blocks drains are leaking, aged, and worn and need to be replaced.",Interior Construction:This facility does not have any interior construction.,Interior Finishes:This facility does not have any interior finishes.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:This facility does not have any mechanical systems.,Life Safety:This facility does not have any life safety systems.,Electrical:This facility does not have any electrical systems.,Accessibility:This facility was not evaluated for handicapped accessibility,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #010617, El Cuervo Adobe Ruins is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a loose laid fine aggregate foot path inside the perimeter fence gate and a section of concrete slab on the southeast end of the building which are in poor condition and should be replaced.  Also, there is no walkway leading up to the perimeter fence and installation is needed to provide access to the facility. The site landscaping consists of natural indigenous vegetation and it is mature. Work is needed to reduce overgrown weeds around the site and one adjacent tree should be trimmed where the branches are impacting the roof structure.  The site grading needs to be redone to channel rainwater around and away from the structure. Sandbags have been placed in several locations to provide a temporary redirection of rainwater water run-off, but a permanent solution is needed.  The facility is encircled by a decorative steel fence which is damaged, corroded, and deteriorated with evidence of missing vertical bars.  Replacement of the fence is needed.  A sign adjacent to the structure is faded and illegible and should be replaced and the facility number is missing and should be installed.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for facility are in fair condition. Substructure:This facility is constructed and used as open shade and weather shelter only.  The structural system for the building is comprised of heavy timber wood framing using wooden vertical columns set on concrete pier foundations, wooden horizontal beams, and wooden angular roof framing throughout. There are no exterior walls or floor systems.  The substructure system does not present signs of movement and was found to be in good condition. Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  The structural system above grade is wood.  Roof framing and decking is constructed of wood and the roof covering is wood shake style shingles. The wood shake shingles are warped, cracked, splitting and replacement is needed.  Rainwater drainage is managed by gutters, downspouts, and splash blocks with water discharged directly on the surrounding graded earth.  The, gutters, downspouts, and splash blocks drains are leaking, aged, and worn and need to be replaced. Interior Construction:This facility does not have any interior construction. Interior Finishes:This facility does not have any interior finishes. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:This facility does not have any mechanical systems. Life Safety:This facility does not have any life safety systems. Electrical:This facility does not have any electrical systems. Accessibility:This facility was not evaluated for handicapped accessibility Solar:A solar assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc116,"Library, Logan Heights Branch Campus","Library, Logan Heights Branch",10621,567 So. 28th Street,,"Southeastern San Diego, Southeastern",8,32.699948,-117.133221,2015,Good,0,4112.25,19673.76,23786.01,6,2009,Library,General Fund,Public Facility,,Library,LIBRARY,27028,2014,1800,1,0,0,"Site:The site at Logan Heights Branch Library consists of parking lots, pedestrian paving, landscaping, and fencing and these are in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Lower floor construction is a concrete slab and the second floor is concrete on steel decking that is in good condition.  Exterior walls are a combination of painted stucco, stone veneer, and ceramic tile, which are original and in good condition.   Exterior aluminum windows are original and in good condition.  The aluminum window frames are coated and utilize high performance glazing system and the window operation is smooth.  The window seals are in in good condition.  Exterior doors are coated aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Roof coverings are a combination of modified bitumen, single-ply membrane and standing seam metal, which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition.",Interior Construction:Interior partitions are metal framed with gypsum board finish and are original and in good condition. Stained and varnished wood interior doors are original and in good condition.,"Interior Finishes:Wall finishes are a combination of ceramic tile and painted surfaces, which are original and in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and in good condition.  Ceiling finishes are suspended acoustical tiles, painted surfaces, and a linear metal system in the auditorium which are original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's) which are original and in good condition.","Life Safety:Sprinklers and fire protection specialties are present.  System components include: hardwired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems.","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.   There is a main switch board with a 1600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"The Logan Heights Branch Library, Facility #30001202, is a two-story 27,028 gross square foot building.  The facility was originally built in 2009 and is part of the Library Department and is located in Council District 8. Site:The site at Logan Heights Branch Library consists of parking lots, pedestrian paving, landscaping, and fencing and these are in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Lower floor construction is a concrete slab and the second floor is concrete on steel decking that is in good condition.  Exterior walls are a combination of painted stucco, stone veneer, and ceramic tile, which are original and in good condition.   Exterior aluminum windows are original and in good condition.  The aluminum window frames are coated and utilize high performance glazing system and the window operation is smooth.  The window seals are in in good condition.  Exterior doors are coated aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Roof coverings are a combination of modified bitumen, single-ply membrane and standing seam metal, which are original and in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:Interior partitions are metal framed with gypsum board finish and are original and in good condition. Stained and varnished wood interior doors are original and in good condition. Interior Finishes:Wall finishes are a combination of ceramic tile and painted surfaces, which are original and in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and in good condition.  Ceiling finishes are suspended acoustical tiles, painted surfaces, and a linear metal system in the auditorium which are original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's) which are original and in good condition. Life Safety:Sprinklers and fire protection specialties are present.  System components include: hardwired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.   There is a main switch board with a 1600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc02b,"Comfort Station, OVRP Mace Staging Area Campus","Comfort Station, OVRP Mace Staging Area",10635,210 Mace Street,,None,,32.59137,-117.054047,2015,Good,13,16756.2,347.61,17103.81,5,2010,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,297,2014,1800,0,0,1,Site:  The site at OVRP Mace Staging Area Restroom-Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present in this facility.  Exterior doors are painted metal for the main entries and a painted metal for service area. The exterior doors are original and in fair condition.  Repairs are needed to the door hardware.  Exterior walls are stucco with a painted and sealed finish, which are original and in good condition.  Roof coverings are standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and in good condition.  Interior doors are not present.,"Interior Finishes: Wall finishes are a combination of fiberglass reinforced plastic wall panels, stained tongue and groove wooden planks and tile, which are original and in good condition.  Floor finishes are sealed concrete and in good condition.  Ceiling finishes are stained tongue and groove wooden planks, which are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with on demand electric water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,Mechanical: No heating and cooling mechanical systems installed.  Exhaust fans provide ventilation. ,Life Safety: Sprinklers and fire protection specialties are not present.  System components include hard-wired smoke and co2 detectors.  These systems are provided through out the building.  Visually these systems appear to be in good condition.,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a local electrical panel with a 100 APM circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was performed on this facility.  In general, the facility contains required features to be considered accessible for persons with disabilities.  This project survey reviewed selected accessibility features. ",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #30001221, OVRP Mace Staging Area Restroom-Comfort Station, was originally built in 2010.  The facility is a single story building measuring approximately 297 gross square feet and is primarily used as a comfort facility.  The facility is part of the Park and Rec/Open Space and is located in Council District.   Site:  The site at OVRP Mace Staging Area Restroom-Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present in this facility.  Exterior doors are painted metal for the main entries and a painted metal for service area. The exterior doors are original and in fair condition.  Repairs are needed to the door hardware.  Exterior walls are stucco with a painted and sealed finish, which are original and in good condition.  Roof coverings are standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in good condition.  Interior doors are not present. Interior Finishes: Wall finishes are a combination of fiberglass reinforced plastic wall panels, stained tongue and groove wooden planks and tile, which are original and in good condition.  Floor finishes are sealed concrete and in good condition.  Ceiling finishes are stained tongue and groove wooden planks, which are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with on demand electric water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: No heating and cooling mechanical systems installed.  Exhaust fans provide ventilation.  Life Safety: Sprinklers and fire protection specialties are not present.  System components include hard-wired smoke and co2 detectors.  These systems are provided through out the building.  Visually these systems appear to be in good condition. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a local electrical panel with a 100 APM circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was performed on this facility.  In general, the facility contains required features to be considered accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc02c,"Comfort Station, Montgomery Waller Campus","Comfort Station, Montgomery Waller",10641,2920 Palm Ave,,Otay Mesa - Nestor,8,32.582578,-117.067863,2015,Good,0,0,0,0,4,2011,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,1125,2014,1800,0,0,0,Site:The site at Montgomery Waller Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present in this facility.  Exterior doors are painted metal gates for the main entries and painted metal doors for service areas.  The exterior doors are original and in fair condition.  Exterior walls are concrete split face block with a painted finish, which are original and in good condition.  Roof coverings are standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are original and in good condition. Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are a combination of painted concrete block, which are original and in good condition. Floor finishes are sealed concrete and tile, which are original and in good condition.  Ceiling finishes are painted surfaces, which are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,Mechanical: No heating and cooling mechanical systems installed. ,Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a local electrical panel with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment: No solar energy assessment was performed in this facility.  ,"Facility #30001229, Montgomery Waller Comfort Station, was originally built in 2011.  The facility is a single story building measuring approximately 1,125 gross square feet and is primarily used as a comfort facility and park concessions.  The facility is part of the Park and Recreation - Community Parks I and is located in Council District 8.   Site:The site at Montgomery Waller Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present in this facility.  Exterior doors are painted metal gates for the main entries and painted metal doors for service areas.  The exterior doors are original and in fair condition.  Exterior walls are concrete split face block with a painted finish, which are original and in good condition.  Roof coverings are standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are original and in good condition. Interior doors are original and in good condition. Interior Finishes: Wall finishes are a combination of painted concrete block, which are original and in good condition. Floor finishes are sealed concrete and tile, which are original and in good condition.  Ceiling finishes are painted surfaces, which are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: No heating and cooling mechanical systems installed.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a local electrical panel with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment: No solar energy assessment was performed in this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0ac,"Comfort Station, NTC Park Comfort Station B, Point Loma Campus","Comfort Station, NTC Park Comfort Station B, Point Loma",10653,Cushing Road and Rosevelt,,Peninsula,2,32.734453,-117.212794,2015,Good,3,7959.26,0,7959.26,6,2009,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,600,2014,1800,0,0,1,Site:  The site at Cushing and Roosevelt Roads is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present, though ventilation wall vents exist.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are EIFS with a stained and sealed finish, which are original and in good condition.  Roof coverings are single-ply membrane, which are original and in good condition.  Downspouts and drains are original and in good condition.","Interior Construction:  Interior partitions are original and in good condition.  Millwork, cabinets, and interior doors are not present.","Interior Finishes: Wall finishes are a combination of exposed concrete block, and painted surfaces, which are original and in good condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are sealed wood planks, which are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no water heater present.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is present. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #30001245, NTC Park Comfort Station ""B"", Point Loma, was originally built in 2009.  The facility is a one-story building measuring approximately 600 gross square feet and is primarily used as a comfort station facility.  The facility is part of the Park and Recreation - Developed Regional and is located in Council District 2.   Site:  The site at Cushing and Roosevelt Roads is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present, though ventilation wall vents exist.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are EIFS with a stained and sealed finish, which are original and in good condition.  Roof coverings are single-ply membrane, which are original and in good condition.  Downspouts and drains are original and in good condition. Interior Construction:  Interior partitions are original and in good condition.  Millwork, cabinets, and interior doors are not present. Interior Finishes: Wall finishes are a combination of exposed concrete block, and painted surfaces, which are original and in good condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are sealed wood planks, which are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no water heater present.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is present.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0ab,"Comfort Station, NTC Park Comfort Station C, Point Loma Campus","Comfort Station, NTC Park Comfort Station C, Point Loma",10654,Cushing Road and Dewey Rd.,,Peninsula,2,32.737407,-117.2115,2015,Good,13,25546.41,0,25546.41,50,1965,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,430,2014,1800,0,0,1,Site:The site at Cushing and Dewey Roads is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present, though ventilation wall vents exist.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are EIFS on concrete block with a stained and sealed finish, which are replacements and in good condition.  Roof coverings are clay barrel, which are original and in good condition.  Downspouts and drains are not present.","Interior Construction:Interior partitions are original and in good condition.  Millwork, cabinets, and interior doors are not present.","Interior Finishes:Wall finishes are a combination of exposed concrete block, and painted surfaces, which are original and in good condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces, which are replacements and in good condition.",Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with no water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:No Heating, Ventilation, and Cooling (HVAC) system is present.",Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switchboard in a remote pedestal with a 200 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are replacements and in good condition.  Branch lighting and wiring are replacements and are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.  ,"Facility #30001246, NTC Park Comfort Station ""C,"" Point Loma, was originally built circa 1965.  The facility is a one-story building measuring approximately 430 gross square feet and is primarily used as a comfort station facility.  The facility is part of the Park and Recreation - Developed Regional and is located in Council District 2. Site:The site at Cushing and Dewey Roads is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present, though ventilation wall vents exist.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are EIFS on concrete block with a stained and sealed finish, which are replacements and in good condition.  Roof coverings are clay barrel, which are original and in good condition.  Downspouts and drains are not present. Interior Construction:Interior partitions are original and in good condition.  Millwork, cabinets, and interior doors are not present. Interior Finishes:Wall finishes are a combination of exposed concrete block, and painted surfaces, which are original and in good condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces, which are replacements and in good condition. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with no water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:No Heating, Ventilation, and Cooling (HVAC) system is present. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switchboard in a remote pedestal with a 200 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are replacements and in good condition.  Branch lighting and wiring are replacements and are within their expected useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0a4,Harbor Drive Ped Bridge Elevator Bldg (Petco) Campus,Harbor Drive Ped Bridge Elevator Bldg (Petco),10656,83 1 - 3 Park Blvd.,,Centre City,3,32.705393,-117.156576,2015,Good,20,21364.2,181269.42,202633.62,4,2011,Elevator Building,General Fund,Public Facility,,Public Works,OTHER,415,2014,1800,0,0,0,Site:  The site at 83 1/3 Park Boulevard is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade and steel superstructure.  No exterior windows are present.  Exterior doors are hollow metal for the main entry and stainless steel for the elevator doors.  The exterior doors are original and are in good condition, although the elevator doors have been badly damaged by vandalism and graffiti.  Exterior walls are a combination of poured concrete with a sealed finish and painted metal panels, which are original and in good condition.  Roof coverings are a combination of glass over the elevator tower and standing seam metal over the mechanical room, both of which are original and in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are not present.  Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are a combination of stainless steel panels in the elevator cabs, which are original and badly damaged from vandalism.  Mechanical room finishes are painted surfaces, which are original and in good condition.  Floor finishes included a combination of rubber tiles in the elevator cabs, which are original, and in poor condition and concrete in the mechanical room, which are original and in good condition.  Ceiling finishes are a combination of stainless steel panels in the elevator cabs, which are original, and in good condition and painted surfaces in the mechanical room, which are original and in good condition.","Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present. ","Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is packaged through-wall units, which is original and in good condition.  ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #30001250, Harbor Drive Pedestrian Bridge Elevator Building (Petco Park), was originally built in 2011.  The facility is a one-story building plus two stop elevator tower measuring approximately 415 gross square feet and is primarily used as a elevator facility.  The facility is part of the General Services, Facilities Maintenance and is located in Council District 2.   Site:  The site at 83 1/3 Park Boulevard is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade and steel superstructure.  No exterior windows are present.  Exterior doors are hollow metal for the main entry and stainless steel for the elevator doors.  The exterior doors are original and are in good condition, although the elevator doors have been badly damaged by vandalism and graffiti.  Exterior walls are a combination of poured concrete with a sealed finish and painted metal panels, which are original and in good condition.  Roof coverings are a combination of glass over the elevator tower and standing seam metal over the mechanical room, both of which are original and in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are not present.  Interior doors are original and in good condition. Interior Finishes: Wall finishes are a combination of stainless steel panels in the elevator cabs, which are original and badly damaged from vandalism.  Mechanical room finishes are painted surfaces, which are original and in good condition.  Floor finishes included a combination of rubber tiles in the elevator cabs, which are original, and in poor condition and concrete in the mechanical room, which are original and in good condition.  Ceiling finishes are a combination of stainless steel panels in the elevator cabs, which are original, and in good condition and painted surfaces in the mechanical room, which are original and in good condition. Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present.  Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is packaged through-wall units, which is original and in good condition.   Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
