campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc042,Standley Park Storage Building Campus,Standley Park Storage Building,10657,3585 Governor Dr.,,University,1,32.851972,-117.209264,2015,Good,16,40489.95,1380.6,41870.55,20,1995,Storage,General Fund,City Office/Work Yard/Operations,,Park And Recreation,STORAGE,700,2014,1800,0,0,0,Site:  The site at Standley Park Storage Building is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. Exterior doors are painted metal units. The exterior doors are original and are in good condition.  Exterior walls are brick veneer, which is original and in good condition. Roof coverings are modified bitumen, part of which is estimated to have been replaced in 2010 and is in good condition. The remaining modified bitumen roof is original and needs replacement.  Drains are original and in good condition.",Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in good condition.   ,"Interior Finishes: Wall finishes are a combination of painted surfaces and exposed structure, which are original and in good condition.  Floor finishes are painted concrete, which are original and in good condition.  Ceiling finishes are exposed unfinished structure and painted surfaces and are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Copper piping with local water heaters provides domestic water distribution.  Sanitary sewer piping is comprised of PVC piping.,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system in this facility.",Life Safety: Sprinklers and fire protection specialties are not present in this facility.,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a single disconnect with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #30001251, Standley Park Storage Building, was originally built in 1995.  The facility is a one-story building measuring approximately 700 gross square feet and is primarily used as a storage facility.  The facility is part of the Parks and Recreation Department and is located in Council District 1.   Site:  The site at Standley Park Storage Building is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. Exterior doors are painted metal units. The exterior doors are original and are in good condition.  Exterior walls are brick veneer, which is original and in good condition. Roof coverings are modified bitumen, part of which is estimated to have been replaced in 2010 and is in good condition. The remaining modified bitumen roof is original and needs replacement.  Drains are original and in good condition. Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in good condition.    Interior Finishes: Wall finishes are a combination of painted surfaces and exposed structure, which are original and in good condition.  Floor finishes are painted concrete, which are original and in good condition.  Ceiling finishes are exposed unfinished structure and painted surfaces and are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Copper piping with local water heaters provides domestic water distribution.  Sanitary sewer piping is comprised of PVC piping. Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system in this facility. Life Safety: Sprinklers and fire protection specialties are not present in this facility. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a single disconnect with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.   "
bc8db597-87a4-4809-a345-3eadf2731142,"Employment Center, Pacific Campus","Employment Center, Pacific",10658,2904 Damon Ave.,92109,Pacific Beach,2,32.807822,-117.219014,2015,Poor,69,1757722.07,7500,1765222.07,35,1980,Community Center,General Fund,Public Facility,3,Real Estate Assets,OTHER,5000,2015,1800,0,0,1,Site:The site at this facility is generally deemed to be inadequate for any use.  The parking lot and pedestrian paving are in poor condition.  The site landscaping is inadequate and in poor condition.  In general the site grading is adequate.  Fencing and gates operate as designed but are in need of maintenance.,Substructure:  The foundations are comprised of concrete piers spaced along the perimeter of each building.  It could not be determined if the foundation is experiencing movement or settling.,"Shell:The floor construction appears to be prefabricated steel perimeter framing with metal floor joists and plywood subflooring.  The exterior aluminum windows are a combination of original and replacements, in poor condition, most are likely broken.  Exterior doors are assumed to be aluminum sliding doors or painted wood based on the façade’s style and extent of plywood protection used, no doors were observed.  Exterior walls are presumed to be wood framed with wood shingles applied to the full exterior surfaces; it is assumed the modular building may have steel tube framing at critical locations; the walls appear to be in poor condition.  Roof coverings are metal panels which are corroded and appear to be original and in poor condition.  ",Interior Construction:  Access to the interior of this facility was not provided.  Due to the overall and general appearance and deteriorated condition of the exterior of the building the renewable interior construction systems have been expired and should be considered for replacement.  ,Interior Finishes:Access to the interior of this facility was not provided.  Due to the overall and general appearance and deteriorated condition of the exterior of the building the renewable interior finish systems have been expired and should be considered for replacement.  ,Plumbing:Access to the interior of this facility was not provided.  Due to the overall and general appearance and deteriorated condition of the exterior of the building the renewable plumbing systems have been expired and should be considered for replacement.  It is assumed the plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of ABS piping.,"Mechanical: Access to the interior of this facility was not provided.  Due to the overall and general appearance and deteriorated condition of the exterior of the building the renewable mechanical systems have been expired and should be considered for replacement.  The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged terminal air conditioners (PTAC's), which are original and in poor condition.  The facility consisted of two modules; each had a Bard through-the-wall unit.  Coils were in poor condition and the units should be programmed for replacement.   ",Life Safety: Not assessed,"Electrical: Access to the interior of this facility was not provided.  Due to the overall and general appearance and deteriorated condition of the exterior of the building the renewable interior construction systems have been expired and should be considered for replacement.  Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.  There was power to the pedestal mounted meter, but the local utility had disconnected the service and had sealed the service disconnect.","Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Survey Conditions:Due to interior access restrictions on this facility, only a limited exterior assessment was performed.  No entry to the interior of the building was made.  Descriptions of the interior building systems are estimates only and are based on the age and general overall appearance of the building and site.  Facility condition assessment information detailed in this report is based on an exterior visual assessment of the visible building and site systems. General Description:Facility #30001252, Pacific Employment Center, was originally built around 1980.  The facility appears to be a one-story 2-part modular building with roof alterations measuring approximately 1,500 gross square feet and formerly used as an administrative facility.  The facility is currently vacant.  The access doors and windows are sealed with plywood and the facility is no longer open to the public.  The facility is part of the Real Estate Asset Division and is located in Council District 2. Site:The site at this facility is generally deemed to be inadequate for any use.  The parking lot and pedestrian paving are in poor condition.  The site landscaping is inadequate and in poor condition.  In general the site grading is adequate.  Fencing and gates operate as designed but are in need of maintenance. Substructure:  The foundations are comprised of concrete piers spaced along the perimeter of each building.  It could not be determined if the foundation is experiencing movement or settling. Shell:The floor construction appears to be prefabricated steel perimeter framing with metal floor joists and plywood subflooring.  The exterior aluminum windows are a combination of original and replacements, in poor condition, most are likely broken.  Exterior doors are assumed to be aluminum sliding doors or painted wood based on the façade’s style and extent of plywood protection used, no doors were observed.  Exterior walls are presumed to be wood framed with wood shingles applied to the full exterior surfaces; it is assumed the modular building may have steel tube framing at critical locations; the walls appear to be in poor condition.  Roof coverings are metal panels which are corroded and appear to be original and in poor condition.   Interior Construction:  Access to the interior of this facility was not provided.  Due to the overall and general appearance and deteriorated condition of the exterior of the building the renewable interior construction systems have been expired and should be considered for replacement.   Interior Finishes:Access to the interior of this facility was not provided.  Due to the overall and general appearance and deteriorated condition of the exterior of the building the renewable interior finish systems have been expired and should be considered for replacement.   Plumbing:Access to the interior of this facility was not provided.  Due to the overall and general appearance and deteriorated condition of the exterior of the building the renewable plumbing systems have been expired and should be considered for replacement.  It is assumed the plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of ABS piping. Mechanical: Access to the interior of this facility was not provided.  Due to the overall and general appearance and deteriorated condition of the exterior of the building the renewable mechanical systems have been expired and should be considered for replacement.  The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged terminal air conditioners (PTAC's), which are original and in poor condition.  The facility consisted of two modules; each had a Bard through-the-wall unit.  Coils were in poor condition and the units should be programmed for replacement.    Life Safety: Not assessed Electrical: Access to the interior of this facility was not provided.  Due to the overall and general appearance and deteriorated condition of the exterior of the building the renewable interior construction systems have been expired and should be considered for replacement.  Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.  There was power to the pedestal mounted meter, but the local utility had disconnected the service and had sealed the service disconnect. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0ef,"Comfort Station, Mission Trails Regional Park Equestrian Center Campus","Comfort Station, Mission Trails Regional Park Equestrian Center",10664,14400 Equestrian Circle,,Tierrasanta,7,32.846773,-117.030267,2015,Good,3,6540.23,0,6540.23,3,2012,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,420,2014,1800,0,0,1,Site:  The site at 14400 Equestrian Circle is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present, though ventilation wall vents exist.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are stone veneer on concrete block with a sealed finish, which are replacements and in good condition.  Roof coverings are standing seam metal, which are original and in good condition.  Gutters and roof drains are original and in good condition.","Interior Construction:  Interior partitions are original and in good condition.  Millwork, cabinets, and interior doors are not present.","Interior Finishes: Wall finishes are exposed concrete block, which are original and in good condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces, which are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is present. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board in a remote pedestal with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #30001267, Mission Trails Regional Park Equestrian Center, Comfort Station, was originally built in 2012.  The facility is a one-story building measuring approximately 420 gross square feet and is primarily used as a comfort station facility.  The facility is part of the Park and Recreation/Open Space and is located in Council District 7.   Site:  The site at 14400 Equestrian Circle is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present, though ventilation wall vents exist.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are stone veneer on concrete block with a sealed finish, which are replacements and in good condition.  Roof coverings are standing seam metal, which are original and in good condition.  Gutters and roof drains are original and in good condition. Interior Construction:  Interior partitions are original and in good condition.  Millwork, cabinets, and interior doors are not present. Interior Finishes: Wall finishes are exposed concrete block, which are original and in good condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces, which are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is present.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board in a remote pedestal with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc11c,"La Jolla Shores, Rescue Vehicle Facility Campus","La Jolla Shores, Rescue Vehicle Facility",10666,"8302 Camino Del Oro, Unit #2, Block 27",,La Jolla,1,32.857771,-117.25652,2015,Good,0,0,0,0,3,2012,Vehicle Facility,General Fund,City Office/Work Yard/Operations,,Fire-Rescue,VEHICLE MAINTENANCE,860,2014,1800,0,0,0,"Site:The site at La Jolla Shores, Rescue Vehicle Facility is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.",Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior windows are original and in good condition. Exterior doors are painted metal service doors and painted panel garage doors. The exterior doors are original and in good condition. Exterior walls are decorative concrete block with a sealed finish, which are original and in good condition. The roof covering is PVC membrane, which is original and are in good condition. Downspouts, drains, and gutters are not present",Interior Construction:Interior partitions are not present. Interior doors are not present,"Interior Finishes:Wall finishes are sealed decorative concrete, which are original and in good condition. Floor finishes are sealed concrete and in good condition.  Ceiling finishes are exposed stained roof members. They are original and in good condition.",Plumbing:Plumbing fixtures are not present.,Mechanical:No heating and cooling mechanical systems are installed.,Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  It consists of a local electrical panel with a 60 AMP circuit breaker rated at 120 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #30001273, La Jolla Shores, Rescue Vehicle Facility, was originally built in 2012. The facility is a one-story building measuring approximately 860 gross square feet and is primarily used as a storage facility. The facility is part of the Fire and Life Safety Services Department and is located in Council District 1. Site:The site at La Jolla Shores, Rescue Vehicle Facility is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate. Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior windows are original and in good condition. Exterior doors are painted metal service doors and painted panel garage doors. The exterior doors are original and in good condition. Exterior walls are decorative concrete block with a sealed finish, which are original and in good condition. The roof covering is PVC membrane, which is original and are in good condition. Downspouts, drains, and gutters are not present Interior Construction:Interior partitions are not present. Interior doors are not present Interior Finishes:Wall finishes are sealed decorative concrete, which are original and in good condition. Floor finishes are sealed concrete and in good condition.  Ceiling finishes are exposed stained roof members. They are original and in good condition. Plumbing:Plumbing fixtures are not present. Mechanical:No heating and cooling mechanical systems are installed. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  It consists of a local electrical panel with a 60 AMP circuit breaker rated at 120 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
23807fe9-9620-4e71-9333-1fa1f37a4608,Ocean Air-North-Picnic Shelter Campus,Ocean Air-North-Picnic Shelter,10667,4770 Fairport Way,92130,Clairemont Mesa,1,32.927187,-117.217307,2015,Good,11,6507.2,232.5,6739.7,10,2005,Park Shelter,General Fund,Public Facility,6,Park And Recreation,PICNIC SHELTER,830,2016,1800,0,0,0,"Site:The site at Facility #30001274, also known as #10667, Ocean Air North Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables, trash cans, hot coal bins, and steel charcoal cooking grills.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition.","Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the faded and discolored structural steel.","Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting.",Interior Construction:This facility does not have any interior construction.,Interior Finishes:This facility does not have any interior finishes.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:This facility does not have any mechanical systems.,Life Safety:This facility does not have any life safety systems.,Electrical:The facility electrical systems consists of a single 120VAC branch circuit which provides power to two general purpose duplex outlets and two fluorescent surface mounted light fixtures.  The duplex outlets are in good condition.  Maintenance is needed to replace the lighting fixture diffusers which are faded and discolored.  ,Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #30001274, also known as #10667, Ocean Air North Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables, trash cans, hot coal bins, and steel charcoal cooking grills.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition. Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the faded and discolored structural steel. Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting. Interior Construction:This facility does not have any interior construction. Interior Finishes:This facility does not have any interior finishes. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:This facility does not have any mechanical systems. Life Safety:This facility does not have any life safety systems. Electrical:The facility electrical systems consists of a single 120VAC branch circuit which provides power to two general purpose duplex outlets and two fluorescent surface mounted light fixtures.  The duplex outlets are in good condition.  Maintenance is needed to replace the lighting fixture diffusers which are faded and discolored.   Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
90d2a91e-1c2c-49ba-a1b0-0978c1b09675,Ocean Air-South-Picnic Shelter Campus,Ocean Air-South-Picnic Shelter,10668,4770 Fairport Way,92130,Clairemont Mesa,1,32.926428,-117.217604,2015,Good,11,6507.2,232.5,6739.7,10,2005,Park Shelter,General Fund,Public Facility,6,Park And Recreation,PICNIC SHELTER,830,2016,1800,0,0,0,"Site:The site at Facility #30001275, also known as #10668, Ocean Air South Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables, trash cans, hot coal bins, and steel charcoal cooking grills.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition.","Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the faded and discolored structural steel.","Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting.",Interior Construction:This facility does not have any interior construction.,Interior Finishes:This facility does not have any interior finishes.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:This facility does not have any mechanical systems.,Life Safety:This facility does not have any life safety systems.,Electrical:The facility electrical systems consists of a single 120VAC branch circuit which provides power to two general purpose duplex outlets and two fluorescent surface mounted light fixtures.  The duplex outlets are in good condition.  Maintenance is needed to replace the lighting fixture diffusers which are faded and discolored.  ,Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #30001275, also known as #10668, Ocean Air South Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables, trash cans, hot coal bins, and steel charcoal cooking grills.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition. Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the faded and discolored structural steel. Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting. Interior Construction:This facility does not have any interior construction. Interior Finishes:This facility does not have any interior finishes. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:This facility does not have any mechanical systems. Life Safety:This facility does not have any life safety systems. Electrical:The facility electrical systems consists of a single 120VAC branch circuit which provides power to two general purpose duplex outlets and two fluorescent surface mounted light fixtures.  The duplex outlets are in good condition.  Maintenance is needed to replace the lighting fixture diffusers which are faded and discolored.   Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0b4,"Comfort Station, City Heights Park Campus","Comfort Station, City Heights Park",10669,4380 Landis St.,,Mid-City:  City Heights,9,32.746623,-117.100316,2015,Good,11,37951.67,0,37951.67,17,1998,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,768,2014,1800,0,0,1,Site:  The site at Comfort Station at City Heights Park is generally deemed to be adequate for its current use.  There are parking lots or roadways directly associated with this building.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows on this building.  There are several vents, which have original steel screens and are in good condition.  Exterior doors are facing the park heavy-duty steel gates for the restrooms and painted metal doors for the unisex restrooms facing the recreation center.  The exterior doors are original and are in good condition.  Exterior walls are sealed CMU, which are original and in good condition.  Roof covering is clay barrel which is original and in good condition.  There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in good condition.  Maintenance is required to assure useful life.  There are no interior doors or millwork in this building.,"Interior Finishes: Walls and floors in the restrooms are finished with epoxy paint, which is recent and in good condition.  Ceiling finishes are stained wood beams and are original and in good condition.",Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of cast iron piping.  There are no roof drains or rain water drainage system.  No issues were reported to the assessment team.,Mechanical: There is no HVAC system in this building.,"Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.","Electrical: Electrical service for the facility is provided by an underground service supplied by on site primary distribution.  There is a main service panelboard, 100 Amp main lugs only, rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Lighting fixtures have T8 lamps and electronic ballasts.  Branch wiring is original and within its expected useful life. ","Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #30001277, Comfort Station, City Heights Park, was originally built in 1998.  The facility is a one-story building measuring approximately 768 gross square feet and is primarily used as a comfort station for the public park and adjacent recreation center.  The facility is part of the Park and Recreation – Community Parks I and is located in Council District 3.   Site:  The site at Comfort Station at City Heights Park is generally deemed to be adequate for its current use.  There are parking lots or roadways directly associated with this building.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows on this building.  There are several vents, which have original steel screens and are in good condition.  Exterior doors are facing the park heavy-duty steel gates for the restrooms and painted metal doors for the unisex restrooms facing the recreation center.  The exterior doors are original and are in good condition.  Exterior walls are sealed CMU, which are original and in good condition.  Roof covering is clay barrel which is original and in good condition.  There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in good condition.  Maintenance is required to assure useful life.  There are no interior doors or millwork in this building. Interior Finishes: Walls and floors in the restrooms are finished with epoxy paint, which is recent and in good condition.  Ceiling finishes are stained wood beams and are original and in good condition. Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of cast iron piping.  There are no roof drains or rain water drainage system.  No issues were reported to the assessment team. Mechanical: There is no HVAC system in this building. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an underground service supplied by on site primary distribution.  There is a main service panelboard, 100 Amp main lugs only, rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Lighting fixtures have T8 lamps and electronic ballasts.  Branch wiring is original and within its expected useful life.  Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
