campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc0b6,"Pool, City Heights Campus","Pool, City Heights",10670,4380 Landis St.,,Mid-City:  City Heights,9,32.746068,-117.099969,2015,Good,18,733802.11,6204.94,740007.05,17,1998,Swimming Pool,General Fund,Public Facility,,Park And Recreation,SPORT FACILITY,5000,2014,1800,0,0,1,"Site:  The site at the Pool at City Heights Park is generally deemed to be adequate for its current use.  The parking lots and adjacent roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general, the site grading is adequate.  Site lighting at the pool area and security appears to be in good condition.  Fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are sealed CMU, which is original and in good condition.  Roof covering is a combination of original metal as the building’s primary roof, in good condition, and original modified bitumen over the pool equipment room, which is in fair condition.  There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in good condition.  Maintenance is required to assure useful life.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are a combination of painted CMU and painted gypsum board, which are original and in good condition.  Floor finishes included a combination of painted concrete and carpet, which are replacements and in good condition.  Ceiling finishes are painted surfaces and suspended acoustical tiles and are original and in fair condition.",Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  There are roof drains on the low roof over the pool equipment room and a water drainage system which discharges onto the driveway at ground level.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a split DX system for the pool office only, which is an addition and in fair condition.  There are also suspended radiant heaters in the locker/dressing rooms, which appear to be original and in fair condition.","Life Safety: There are no fire sprinkler or fire suppression systems in this building.  There is an addressable fire alarm system, initiation and signal devices only.  The FACP is located in another building which is attached to Building 30001278, the pool building.  Fire protection specialties are present.  These systems are provided through out the building.  Visually these systems appear to be in good condition.",Electrical: Electrical service for the facility is provided by an underground service supplied by utility primary distribution.  The main service panelboard is located in an adjacent building.  There is a main service panelboard for the pool building with a 150 Amp circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Lighting fixtures have T8 lamps and electronic ballasts.  Branch wiring is original and within its expected useful life. ,"Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #30001278, Pool at City Heights Park, was originally built in 1998.  The facility includes a one-story building measuring approximately 5,000 gross square feet and a fenced pool area.  The facility is primarily used as a public recreational facility.  The facility is part of the Park and Recreation – Community Parks I and is located in Council District 3.   Site:  The site at the Pool at City Heights Park is generally deemed to be adequate for its current use.  The parking lots and adjacent roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general, the site grading is adequate.  Site lighting at the pool area and security appears to be in good condition.  Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are sealed CMU, which is original and in good condition.  Roof covering is a combination of original metal as the building’s primary roof, in good condition, and original modified bitumen over the pool equipment room, which is in fair condition.  There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in good condition.  Maintenance is required to assure useful life.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in good condition. Interior Finishes: Wall finishes are a combination of painted CMU and painted gypsum board, which are original and in good condition.  Floor finishes included a combination of painted concrete and carpet, which are replacements and in good condition.  Ceiling finishes are painted surfaces and suspended acoustical tiles and are original and in fair condition. Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  There are roof drains on the low roof over the pool equipment room and a water drainage system which discharges onto the driveway at ground level.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a split DX system for the pool office only, which is an addition and in fair condition.  There are also suspended radiant heaters in the locker/dressing rooms, which appear to be original and in fair condition. Life Safety: There are no fire sprinkler or fire suppression systems in this building.  There is an addressable fire alarm system, initiation and signal devices only.  The FACP is located in another building which is attached to Building 30001278, the pool building.  Fire protection specialties are present.  These systems are provided through out the building.  Visually these systems appear to be in good condition. Electrical: Electrical service for the facility is provided by an underground service supplied by utility primary distribution.  The main service panelboard is located in an adjacent building.  There is a main service panelboard for the pool building with a 150 Amp circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Lighting fixtures have T8 lamps and electronic ballasts.  Branch wiring is original and within its expected useful life.  Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc05d,Chollas Communications Master Site Campus,Chollas Communications Master Site,10682,2781 Caminito Chollas,,Mid-City:  Eastern Area,4,32.734789,-117.071548,2015,Good,3,18267.91,0,18267.91,8,2007,Office,General Fund,City Office/Work Yard/Operations,,Information Technology,OTHER,1050,2014,1800,0,0,1,"Site:  The site at Chollas Community Master Site is generally deemed to be adequate for its current use.  The adjacent parking lots and roadways are in good condition.  Pedestrian paving has been replaced recently and is in good condition.  There is no site landscaping associated with this facility.  In general, the site grading is adequate.  There is no site lighting incidental to this building site.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows on this facility.  Exterior doors are hollow metal.  They are original and are in good condition.  Exterior walls are wood framed with wood siding that is original and in good condition, although the paint finishes should be renewed.  Roof covering is asphalt shingles, which is original and in good condition.  There are no gutters or downspouts.",Interior Construction:  There are no interior partitions or built-in millwork in this facility. ,"Interior Finishes: Walls are finished with painted gypsum board, which is original and in good condition.  Floors are finished with resilient flooring, which is original, and in good condition.  The ceiling is finished with painted gypsum board, which is also original and in good condition.       Plumbing: There is no plumbing in this building.",,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately package wall hung units, which are original and in good condition.","Life Safety: There is no fire sprinkler system in this building.  System components include hard-wired smoke and co2 detectors, pull stations, automated fire suppression and monitored fire alarms.  The fire alarm and fire suppression systems consist of signal, alarm and discharge devices only.  The fire alarm control panel and fire suppression tanks and controller are in another building.  These systems are provided through out the building.  Visually these systems appear to be in good condition.","Electrical: Electrical service for the facility is provided by an overhead service supplied by on site primary distribution.  The main service switchboard is a freestanding exterior enclosure with a 400 Amp main breaker rated at 120/208 volts.  This, in turn, feeds a main service panelboard, interior, with a 400 Amp main circuit breaker rated at 120/208 volts.  Electrical service and distribution is original and in good condition.  Lighting fixtures have T8 lamps and electronic ballasts.  Branch wiring is original and within its expected useful life.","Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #30001291, Chollas Community Master Site, was originally built in 2007.  The facility is a one-story building measuring approximately 1,050 gross square feet and is primarily used as an Information Technology facility.  The facility is part of the Information, Technology, and Communication Division and is located in Council District 4.   Site:  The site at Chollas Community Master Site is generally deemed to be adequate for its current use.  The adjacent parking lots and roadways are in good condition.  Pedestrian paving has been replaced recently and is in good condition.  There is no site landscaping associated with this facility.  In general, the site grading is adequate.  There is no site lighting incidental to this building site. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows on this facility.  Exterior doors are hollow metal.  They are original and are in good condition.  Exterior walls are wood framed with wood siding that is original and in good condition, although the paint finishes should be renewed.  Roof covering is asphalt shingles, which is original and in good condition.  There are no gutters or downspouts. Interior Construction:  There are no interior partitions or built-in millwork in this facility.  Interior Finishes: Walls are finished with painted gypsum board, which is original and in good condition.  Floors are finished with resilient flooring, which is original, and in good condition.  The ceiling is finished with painted gypsum board, which is also original and in good condition.       Plumbing: There is no plumbing in this building. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately package wall hung units, which are original and in good condition. Life Safety: There is no fire sprinkler system in this building.  System components include hard-wired smoke and co2 detectors, pull stations, automated fire suppression and monitored fire alarms.  The fire alarm and fire suppression systems consist of signal, alarm and discharge devices only.  The fire alarm control panel and fire suppression tanks and controller are in another building.  These systems are provided through out the building.  Visually these systems appear to be in good condition. Electrical: Electrical service for the facility is provided by an overhead service supplied by on site primary distribution.  The main service switchboard is a freestanding exterior enclosure with a 400 Amp main breaker rated at 120/208 volts.  This, in turn, feeds a main service panelboard, interior, with a 400 Amp main circuit breaker rated at 120/208 volts.  Electrical service and distribution is original and in good condition.  Lighting fixtures have T8 lamps and electronic ballasts.  Branch wiring is original and within its expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc060,"Comfort Station, North Crown Point Campus","Comfort Station, North Crown Point",10683,3725 Corona Oriente Rd,,Mission Bay Park,2,32.787483,-117.232628,2015,Good,9,21793.29,0,21793.29,2,2013,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,577,2014,1800,0,0,0,Site:The site at the North Crown Point Comfort Station consists of pedestrian paving in good condition.  There is no site landscaping related to the comfort station.  The site grading is adequate.,Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab.  Exterior doors are fiberglass covered metal for the toilet stalls and service doors.  The exterior doors are original and in good condition.  Exterior walls are concrete masonry units with a painted finish, which are original and in good condition.  Roof covering is standing seam metal, which is original and in good condition.  There are no downspouts, drains, or gutters.","Interior Construction:Partitions are painted concrete masonry units, original and in good condition.  Maintenance is required to assure useful life.","Interior Finishes: Wall finishes are painted surfaces, which are original and in fair condition.  Floor finishes are epoxy painted concrete which are original and beyond their useful life and should be recoated.  Ceiling finishes are painted surfaces, which are original and in fair condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no water heater.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consists of two hand-dryer fans located in the pipe chase.",Life Safety: There are no life safety systems in this facility.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is an electrical panel rated at 225 AMP at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"The North Crown Point Comfort Station, Facility #30001296, is a single story 577 gross square foot building.  The facility was originally built in 2013 and is part of the Parks and Recreation Department and is located in Council District 2. Site:The site at the North Crown Point Comfort Station consists of pedestrian paving in good condition.  There is no site landscaping related to the comfort station.  The site grading is adequate. Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab.  Exterior doors are fiberglass covered metal for the toilet stalls and service doors.  The exterior doors are original and in good condition.  Exterior walls are concrete masonry units with a painted finish, which are original and in good condition.  Roof covering is standing seam metal, which is original and in good condition.  There are no downspouts, drains, or gutters. Interior Construction:Partitions are painted concrete masonry units, original and in good condition.  Maintenance is required to assure useful life. Interior Finishes: Wall finishes are painted surfaces, which are original and in fair condition.  Floor finishes are epoxy painted concrete which are original and beyond their useful life and should be recoated.  Ceiling finishes are painted surfaces, which are original and in fair condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no water heater.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consists of two hand-dryer fans located in the pipe chase. Life Safety: There are no life safety systems in this facility. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is an electrical panel rated at 225 AMP at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
8abf86db-c69b-4929-86f5-6db36ba42456,Pershing Yard Office Bldg (Supervisor Offices) Campus,Pershing Yard Office Bldg (Supervisor Offices),10684,2830 Pershing Dr.,92102,Balboa Park,3,32.735182,-117.139914,2015,Good,0,0,0,0,1,2014,Office,General Fund,City Office/Work Yard/Operations,6,Park And Recreation,FIELD OFFICE - ENGINEERING,1440,2016,1800,0,1,0,Site:The site at Pershing Yard Office Building is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears are not part of this facility.,Substructure:The foundations are comprised of metal supports on wood blocking.  The substructure system does not present signs of movement.,"Shell:This facility is a pre-manufactured trailer. Floor construction is a wooden sub frame on a metal trailer frame.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The vinyl frames utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are textured OSB over a wood frame, which are original and are in good condition.  Roof coverings are a single-ply membrane, which are original and are in good condition.  Downspouts and gutters are original and in good condition.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finish are tack board which is original and are in good condition.  Floor finish is linoleum, which is original and is in good condition.  Ceiling finish is acoustical tiles, and is original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by PVC piping with tank less local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) units are wall mounted Bard type heat pumps, which are  original and in good condition.  ",Life Safety: Sprinklers and fire protection specialties are not provided.  ,Electrical: Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in good condition.  Branch lighting and wiring are original and within their expected useful life..Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Pershing Yard Office Building is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears are not part of this facility. Substructure:The foundations are comprised of metal supports on wood blocking.  The substructure system does not present signs of movement. Shell:This facility is a pre-manufactured trailer. Floor construction is a wooden sub frame on a metal trailer frame.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The vinyl frames utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are textured OSB over a wood frame, which are original and are in good condition.  Roof coverings are a single-ply membrane, which are original and are in good condition.  Downspouts and gutters are original and in good condition. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finish are tack board which is original and are in good condition.  Floor finish is linoleum, which is original and is in good condition.  Ceiling finish is acoustical tiles, and is original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by PVC piping with tank less local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) units are wall mounted Bard type heat pumps, which are  original and in good condition.   Life Safety: Sprinklers and fire protection specialties are not provided.   Electrical: Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in good condition.  Branch lighting and wiring are original and within their expected useful life..Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
e8f62474-a4bd-4146-8995-3919f703a3ec,Pershing Yard Restroom Bldg Campus,Pershing Yard Restroom Bldg,10685,2830 Pershing Dr.,92102,Balboa Park,3,32.735109,-117.139789,2015,Good,0,0,0,0,1,2014,Restroom,General Fund,City Office/Work Yard/Operations,6,Park And Recreation,FIELD OFFICE - ENGINEERING,1440,2016,1800,0,1,0,Site:The site at Pershing Yard Restroom Building is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security are not present. Fencing and gates operate as designed.,Substructure:The foundations are comprised of metal supports on wood blocking.  The substructure system does not present signs of movement.,"Shell:This facility is a pre-manufactured trailer. Floor construction is a wooden sub frame on a metal trailer frame.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The vinyl frames utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are textured OSB over a wood frame, which are original and are in good condition.  Roof coverings are single-ply membrane which are original and are in good condition.  Downspouts and gutters are original and in good condition.", Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are tack board and fiberglass reinforced plastic which are original and in good condition.  Floor finish is linoleum, which is original and is in good condition.  Ceiling finishes are acoustical tiles and composite tiles which are original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately wall hung heat pumps, which is original and in good condition.",Life Safety:Sprinklers and fire protection specialties are not provided.,Electrical:Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There are (2) main switchboards with a 125 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Pershing Yard Restroom Building is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security are not present. Fencing and gates operate as designed. Substructure:The foundations are comprised of metal supports on wood blocking.  The substructure system does not present signs of movement. Shell:This facility is a pre-manufactured trailer. Floor construction is a wooden sub frame on a metal trailer frame.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The vinyl frames utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are textured OSB over a wood frame, which are original and are in good condition.  Roof coverings are single-ply membrane which are original and are in good condition.  Downspouts and gutters are original and in good condition.  Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are tack board and fiberglass reinforced plastic which are original and in good condition.  Floor finish is linoleum, which is original and is in good condition.  Ceiling finishes are acoustical tiles and composite tiles which are original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately wall hung heat pumps, which is original and in good condition. Life Safety:Sprinklers and fire protection specialties are not provided. Electrical:Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There are (2) main switchboards with a 125 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
21b5e451-cadb-41c1-a6bf-80af5706bba2,Pershing Yard Crew Rooms (Mow Crew) Campus,Pershing Yard Crew Rooms (Mow Crew),10686,2830 Pershing Dr.,92102,Balboa Park,3,32.735281,-117.139915,2015,Good,0,0,0,0,1,2014,Shop,General Fund,City Office/Work Yard/Operations,6,Park And Recreation,FIELD OFFICE - ENGINEERING,1440,2016,1800,0,1,0,Site:The site at Pershing Yard Crew Rooms is generally deemed to be adequate for its current use.  The parking lots in fair condition.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security are not present.  Fencing and gates operate as designed.,Substructure:The foundations are comprised of metal supports on wood blocking.  The substructure system does not present signs of movement.,"Shell:This facility is a pre-manufactured trailer. Floor construction is a wooden sub frame on a metal trailer frame.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The vinyl frames utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are textured OSB over a wood frame, which are original and are in good condition Roof coverings are single-ply membrane which are original and are in good condition.  Downspouts and gutters are original and in good condition.", Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finish are tack board which is original and are in good condition.  Floor finish is linoleum, which is original and are in good condition.  Ceiling finish is acoustical tiles, and is original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately wall hung heat pumps, which are original and in good condition.",Life Safety:Sprinklers and fire protection specialties are not provided.,Electrical:Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There are (2) main switchboards with a 125 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Pershing Yard Crew Rooms is generally deemed to be adequate for its current use.  The parking lots in fair condition.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security are not present.  Fencing and gates operate as designed. Substructure:The foundations are comprised of metal supports on wood blocking.  The substructure system does not present signs of movement. Shell:This facility is a pre-manufactured trailer. Floor construction is a wooden sub frame on a metal trailer frame.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The vinyl frames utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are textured OSB over a wood frame, which are original and are in good condition Roof coverings are single-ply membrane which are original and are in good condition.  Downspouts and gutters are original and in good condition.  Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finish are tack board which is original and are in good condition.  Floor finish is linoleum, which is original and are in good condition.  Ceiling finish is acoustical tiles, and is original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately wall hung heat pumps, which are original and in good condition. Life Safety:Sprinklers and fire protection specialties are not provided. Electrical:Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There are (2) main switchboards with a 125 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
d9706d9f-41d9-44ba-bf6f-7433af8e96c3,"Pershing Yard Tree, Turf and Support Crew Campus","Pershing Yard Tree, Turf and Support Crew",10687,2830 Pershing Dr.,92102,Balboa Park,3,32.73509,-117.140006,2015,Good,0,0,0,0,1,2014,Shop,General Fund,City Office/Work Yard/Operations,6,Park And Recreation,FIELD OFFICE - ENGINEERING,1440,2016,1800,0,1,0,Site:The site at Pershing Yard Crew Rooms is generally deemed to be adequate for it’s current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security are not present.  Fencing and gates operate as designed.,Substructure:The foundations are comprised of metal supports on wood blocking.  The substructure system does not present signs of movement.,"Shell:This facility is a pre-manufactured trailer. Floor construction is a wooden sub frame on a metal trailer frame.  The exterior windows are original and in good condition.  The window seals are in good condition.  The vinyl frames utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the personnel service doors.  The exterior doors are original and in good condition.  Exterior walls are textured OSB over a wood frame, which are original and in good condition.  Roof coverings are a single-ply membrane, which are original and in good condition.  Downspouts and gutters are original and in good condition.", Interior Construction:Interior partitions are original and in good condition.  Millwork and cabinets are original and in good condition.  Interior doors are original and in good condition.,"Interior Finishes:Wall finish is tack board, which is original and in good condition.  Floor finish is linoleum, which is original and in good condition.  Ceiling finish is acoustical tiles, and is original and in good condition.","Plumbing:Roof coverings are a single-ply membrane, which are original and in good condition.  Downspouts and gutters are original and in good condition.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately wall hung heat pumps, which are original and in good condition.",Life Safety:Sprinklers and fire protection specialties are not provided.,Electrical:Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There are (2) main switchboards with a 125 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in good condition.  Branch lighting and wiring are original and within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Pershing Yard Crew Rooms is generally deemed to be adequate for it’s current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security are not present.  Fencing and gates operate as designed. Substructure:The foundations are comprised of metal supports on wood blocking.  The substructure system does not present signs of movement. Shell:This facility is a pre-manufactured trailer. Floor construction is a wooden sub frame on a metal trailer frame.  The exterior windows are original and in good condition.  The window seals are in good condition.  The vinyl frames utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the personnel service doors.  The exterior doors are original and in good condition.  Exterior walls are textured OSB over a wood frame, which are original and in good condition.  Roof coverings are a single-ply membrane, which are original and in good condition.  Downspouts and gutters are original and in good condition.  Interior Construction:Interior partitions are original and in good condition.  Millwork and cabinets are original and in good condition.  Interior doors are original and in good condition. Interior Finishes:Wall finish is tack board, which is original and in good condition.  Floor finish is linoleum, which is original and in good condition.  Ceiling finish is acoustical tiles, and is original and in good condition. Plumbing:Roof coverings are a single-ply membrane, which are original and in good condition.  Downspouts and gutters are original and in good condition. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately wall hung heat pumps, which are original and in good condition. Life Safety:Sprinklers and fire protection specialties are not provided. Electrical:Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There are (2) main switchboards with a 125 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in good condition.  Branch lighting and wiring are original and within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
