campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc0af,"Comfort Station Colina Del Sol, Pre-fabricated Campus","Comfort Station Colina Del Sol, Pre-fabricated",10692,5319 Orange Ave,,Mid-City:  City Heights,9,32.752456,-117.080136,2015,Good,6,4197.24,0,4197.24,3,2012,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,150,2014,1800,0,0,1,"Site:  The site at 5319 Orange Avenue is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  The site landscaping is minimal and in good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. Exterior windows are not present.  Exterior doors are hollow metal for the main entries and painted metal doors for the additional personnel service door.  The exterior doors are original and are in good condition.  Exterior walls are concrete block with a stained and sealed finish, which are original and in good condition.  Roof coverings are standing seam metal which are original and are in good condition.  Downspouts, drains, and gutters are not present.","Interior Construction:  Interior partitions are original and in good condition.  Millwork, cabinets, and interior doors are not present.   ","Interior Finishes: Wall finishes are painted surfaces, which are original and in good condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces and are original and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present.  ",Life Safety: Sprinklers and fire protection specialties are not present.,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #30001305, Colina Del Sol, Pre-fabricated Restroom, was originally built in 2012.  The facility is a one-story building measuring approximately 150 gross square feet and is primarily used as a toilet facility.  The facility is part of the Park and Recreation - Community Parks I and is located in Council District 7.   Site:  The site at 5319 Orange Avenue is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  The site landscaping is minimal and in good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. Exterior windows are not present.  Exterior doors are hollow metal for the main entries and painted metal doors for the additional personnel service door.  The exterior doors are original and are in good condition.  Exterior walls are concrete block with a stained and sealed finish, which are original and in good condition.  Roof coverings are standing seam metal which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in good condition.  Millwork, cabinets, and interior doors are not present.    Interior Finishes: Wall finishes are painted surfaces, which are original and in good condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces and are original and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present.   Life Safety: Sprinklers and fire protection specialties are not present. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
a9851a3f-ccd5-44bd-9703-b38ea26b42a9,Balboa Park Information Kiosk 4 Campus,Balboa Park Information Kiosk 4,10696,Pan American Plaza,,Balboa Park,3,32.731385,-117.14772,2015,Good,0,0,0,0,5,2010,Kiosk,General Fund,Public Facility,,Park And Recreation,KIOSK,36,2014,1800,0,0,0,Site:  The site for the Kioks is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  Site lighting and security appears to be in good condition. ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The display windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is smooth. Exterior walls are concrete preformed sections with a painted finish, which are original and in fair condition. Roof coverings are not present as the concrete preformed section acts as the roof.  This section is in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  There are no interior construction systems.,Interior Finishes: There are no Interior finish systems.,Plumbing: There are no Pluming systems.,Mechanical: There are no Mechanical systems.,Life Safety: There are no Life Safety systems,Electrical: Electrical service for the facility is provided  by an underground service supplied by a facility near the location.  Due to limited access the size of the electrical system could not be determined. Branch lighting and wiring are original and are within their expected useful life.,"Level 2 (L2) Deficiencies: In addition to the general system level deficiencies observed, highlighted L2 deficiencies include:1.	NONE Accessibility: An abbreviated accessibility survey was not performed on this facility.",Solar Energy Assessment: ,"Facility #TBD, Information Kiosks #4, Balboa Park, was originally built in 2010.  The facility is a one-story building measuring approximately 64 gross square feet and is primarily used as an information kiosk facility.  The facility is part of the Park and Recreation – Developed Regional and is located in Council District 3.   Site:  The site for the Kioks is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  Site lighting and security appears to be in good condition.  Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The display windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is smooth. Exterior walls are concrete preformed sections with a painted finish, which are original and in fair condition. Roof coverings are not present as the concrete preformed section acts as the roof.  This section is in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  There are no interior construction systems. Interior Finishes: There are no Interior finish systems. Plumbing: There are no Pluming systems. Mechanical: There are no Mechanical systems. Life Safety: There are no Life Safety systems Electrical: Electrical service for the facility is provided  by an underground service supplied by a facility near the location.  Due to limited access the size of the electrical system could not be determined. Branch lighting and wiring are original and are within their expected useful life. Level 2 (L2) Deficiencies: In addition to the general system level deficiencies observed, highlighted L2 deficiencies include:1.	NONE Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:  A solar energy assessment was not performed on this facility.  "
70c2ccce-b178-431a-ba31-867280856c60,Civic Center Plaza Campus,Civic Center Plaza,10697,Pan American Plaza,,Balboa Park,3,32.73172,-117.150046,2015,Good,0,0,0,0,5,2010,Kiosk,General Fund,Public Facility,,Park And Recreation,KIOSK,36,2014,1800,0,0,0,Site:  The site for the Kioks is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  Site lighting and security appears to be in good condition. ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The display windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is smooth. Exterior walls are concrete preformed sections with a painted finish, which are original and in fair condition. Roof coverings are not present as the concrete preformed section acts as the roof.  This section is in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  There are no interior construction systems.,Interior Finishes: There are no Interior finish systems.,Plumbing: There are no Pluming systems.,Mechanical: There are no Mechanical systems.,Life Safety: There are no Life Safety systems,Electrical: Electrical service for the facility is provided  by an underground service supplied by a facility near the location.  Due to limited access the size of the electrical system could not be determined. Branch lighting and wiring are original and are within their expected useful life.,"Level 2 (L2) Deficiencies: In addition to the general system level deficiencies observed, highlighted L2 deficiencies include:1.	NONE Accessibility: An abbreviated accessibility survey was not performed on this facility.",Solar Energy Assessment: ,"Facility #TBD, Information Kiosks #5, Balboa Park, was originally built in 2010.  The facility is a one-story building measuring approximately 64 gross square feet and is primarily used as an information kiosk facility.  The facility is part of the Park and Recreation – Developed Regional and is located in Council District 3.   Site:  The site for the Kioks is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  Site lighting and security appears to be in good condition.  Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The display windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is smooth. Exterior walls are concrete preformed sections with a painted finish, which are original and in fair condition. Roof coverings are not present as the concrete preformed section acts as the roof.  This section is in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  There are no interior construction systems. Interior Finishes: There are no Interior finish systems. Plumbing: There are no Pluming systems. Mechanical: There are no Mechanical systems. Life Safety: There are no Life Safety systems Electrical: Electrical service for the facility is provided  by an underground service supplied by a facility near the location.  Due to limited access the size of the electrical system could not be determined. Branch lighting and wiring are original and are within their expected useful life. Level 2 (L2) Deficiencies: In addition to the general system level deficiencies observed, highlighted L2 deficiencies include:1.	NONE Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:  A solar energy assessment was not performed on this facility.  "
66e6a435-df25-496c-8426-65d13d046f88,Old SDDPC Building 1 South Campus,Old SDDPC Building 1 South,10698,5965 Santa Fe St,,Clairemont Mesa,2,32.831167,-117.23131,2015,Poor,68,17701231.71,55505.41,17756737.12,30,1985,Office,General Fund,City Office/Work Yard/Operations,,Information Technology,BUILDING,42000,2014,1800,0,0,1,"Site:The site at Old SDDPC Building #1 South consists of parking lots, roadways, and pedestrian paving and these are in good condition.  Parking lots appear to be adequate for the facility.  Pedestrian paving is in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition.  Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  Exterior walls are tilt-up concrete with a painted finish, which were updated in the last ten years.   Exterior windows are original and in fair condition.  The window seals are failing and are compromising the building's integrity.  The aluminum frames are anodized and utilize a single glazing system and the windows are fixed glass, there are no operable units.  Exterior doors are anodized aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are in fair condition.  Roof coverings are modified bitumen which are original and beyond their useful life.  Drains are beyond their useful life.",Interior Construction:Wood framed partitions are in fair condition.  Millwork and cabinets are in fair condition.  Interior doors are in fair condition.,"Interior Finishes:Wall finishes are a combination of painted surfaces which have been replaced in the last five years.  Floor finishes included a combination of concrete, carpet and ceramic tile, which are beyond their useful life.  Ceiling finishes are acoustical tiles and painted surfaces, which have been replaced and are in fair condition.","Plumbing:Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment, however, they are showing their age.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's), which are not original and beyond their useful life.  Coils are in poor condition on most units and should be programmed for replacement.","Life Safety:Sprinklers and fire protection specialties are present.  System components include: hardwired smoke and co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems","Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main switch board with a 1600 AMP circuit breaker rated at 120/208 volts .  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #30001219, the Old SDDPC Building #1 South, is a single story 42,000 gross square foot building.  The facility was originally built in circa 1985 and is part of the Information, Technology and Communications Department and is located in Council District 6. Site:The site at Old SDDPC Building #1 South consists of parking lots, roadways, and pedestrian paving and these are in good condition.  Parking lots appear to be adequate for the facility.  Pedestrian paving is in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition.  Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  Exterior walls are tilt-up concrete with a painted finish, which were updated in the last ten years.   Exterior windows are original and in fair condition.  The window seals are failing and are compromising the building's integrity.  The aluminum frames are anodized and utilize a single glazing system and the windows are fixed glass, there are no operable units.  Exterior doors are anodized aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are in fair condition.  Roof coverings are modified bitumen which are original and beyond their useful life.  Drains are beyond their useful life. Interior Construction:Wood framed partitions are in fair condition.  Millwork and cabinets are in fair condition.  Interior doors are in fair condition. Interior Finishes:Wall finishes are a combination of painted surfaces which have been replaced in the last five years.  Floor finishes included a combination of concrete, carpet and ceramic tile, which are beyond their useful life.  Ceiling finishes are acoustical tiles and painted surfaces, which have been replaced and are in fair condition. Plumbing:Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment, however, they are showing their age. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's), which are not original and beyond their useful life.  Coils are in poor condition on most units and should be programmed for replacement. Life Safety:Sprinklers and fire protection specialties are present.  System components include: hardwired smoke and co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main switch board with a 1600 AMP circuit breaker rated at 120/208 volts .  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
ca0d20a2-cb5d-40cb-a085-8fc8c7285ce1,Old SDDPC Building 2 North Campus,Old SDDPC Building 2 North,10699,5975 Santa Fe St,,Clairemont Mesa,2,32.832012,-117.2313,2015,Poor,51,16960884.85,8346.3,16969231.15,32,1983,Office,General Fund,City Office/Work Yard/Operations,,Information Technology,BUILDING,42370,2014,1800,0,0,1,"Site:The site at Old SDDPC Building #2 North consists of parking lots, roadways, pedestrian paving, and landscaping.  Parking lots and roadways appear to be adequate for the facility and are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition.  Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab for the first floor and wood framing for the second floor and they are in good condition.  Exterior walls are tilt-up concrete with a painted finish which were updated in the last ten years.  Exterior storefront windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are anodized and utilize a single glazing system and the windows are fixed glass.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Roof coverings are modified bitumen which are original and beyond their useful life.  Downspouts, drains, and gutters are original and beyond their useful life.",Interior Construction:Interior partitions are wood framed with gypsum board finish that are in good condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in good condition.  The large computer rooms include accessible computer flooring system throughout.,"Interior Finishes:Wall finishes are painted surfaces which are in fair condition.  Floor finishes included a combination of carpet and ceramic tile, vinyl tile, and sealed concrete, which are in fair condition.  Carpeting should be scheduled for replacement.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are in fair condition.",Plumbing:Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's) which have been replaced within the last ten years.  However, coils are in poor condition and should be programmed for replacement.","Life Safety:Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems.  Additionally, there is a Halon fire suppression system in the data processing area.","Electrical:Two underground feeders supplied by a local utility service provide electrical service for the facility.  There are two main switchboards with a 1200 AMP circuit breaker and a 1100 AMP circuit breaker rated at 277/480 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.  Other electrical systems include a 500 KW, 277/480 volt diesel generator and associated automatic transfer equipment which were found to be a replacement unit and in good condition.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #30001220, the Old SDDPC Building #2 North, is a two-story 42,370 gross square foot building.  The facility was originally built in 1983 and is part of the Information, Technology and Communications Department and is located in Council District 6. Site:The site at Old SDDPC Building #2 North consists of parking lots, roadways, pedestrian paving, and landscaping.  Parking lots and roadways appear to be adequate for the facility and are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition.  Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab for the first floor and wood framing for the second floor and they are in good condition.  Exterior walls are tilt-up concrete with a painted finish which were updated in the last ten years.  Exterior storefront windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are anodized and utilize a single glazing system and the windows are fixed glass.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Roof coverings are modified bitumen which are original and beyond their useful life.  Downspouts, drains, and gutters are original and beyond their useful life. Interior Construction:Interior partitions are wood framed with gypsum board finish that are in good condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in good condition.  The large computer rooms include accessible computer flooring system throughout. Interior Finishes:Wall finishes are painted surfaces which are in fair condition.  Floor finishes included a combination of carpet and ceramic tile, vinyl tile, and sealed concrete, which are in fair condition.  Carpeting should be scheduled for replacement.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are in fair condition. Plumbing:Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's) which have been replaced within the last ten years.  However, coils are in poor condition and should be programmed for replacement. Life Safety:Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems.  Additionally, there is a Halon fire suppression system in the data processing area. Electrical:Two underground feeders supplied by a local utility service provide electrical service for the facility.  There are two main switchboards with a 1200 AMP circuit breaker and a 1100 AMP circuit breaker rated at 277/480 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.  Other electrical systems include a 500 KW, 277/480 volt diesel generator and associated automatic transfer equipment which were found to be a replacement unit and in good condition. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
dec31d8e-3669-4da1-9c56-a6cb4273498a,New Central Library Main Building Campus,New Central Library Main Building,10700,330 Park Blvd.,92101,Centre City,3,32.708679,-117.154242,2015,Good,0,0,2385,2385,3,2012,Library,General Fund,Public Facility,6,Library,LIBRARY,492495,2016,1800,0,1,0,"Site:The site at New Central Library Main Building is generally deemed to be adequate for its current use.  There are no dedicated parking lots or roadways associated with this facility.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.  The 6th and 7th floors are occupied by a city public high school, which is a tenant.","Substructure:The foundations are comprised of slab on grade, concrete mat, wall, and piers.  The substructure system does not present signs of movement.","Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of cast in place concrete column, wall structures, and parapets with a sealed finish, which are original and are in good condition.  Roof coverings are a combination of modified bitumen with an applied coating and glass panels, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.  While the roof coverings are in good condition there were leaks reported; we suspect this is due to the sheer number of penetrations and equipment mounting points.  Additionally, there are several areas with 1’ X 1’ X 1 ½” patio stones on the modified bitumen areas for walk ways and moving equipment.  Gutters and downspouts are a combination of stainless steel and galvanized, which are original and in good condition.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are a combination of painted gypsum board, composite wall panels, and natural exposed concrete and are original and are in good condition.  Composite acoustical wall panels and horizontal wood slat panels are original and are in good condition.  Ceramic brick, ceramic tile, and perforated ceramic cladding at the central elevator core are original and are in good condition.  Wallpaper is original and is generally in good condition.  Floor finishes included a combination of ceramic brick and tile, natural and sealed concrete, resilient flooring, and wood flooring, which are original and are in good condition.  Carpet is original and is in fair to good condition.  Ceiling finishes are painted gypsum board, painted composite ceiling panels, and natural exposed concrete finishes are original and are in good condition.  Perforated stainless steel acoustical ceiling panels, composite acoustical ceiling panels, and suspended acoustical ceiling panels are original and are in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are original and in good condition.  The chilled water for this facility is cooled at some other chiller facility.  Boilers for heating and domestic water are in the mechanical room on the roof.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.","Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with a bus tie capability and a feed for the fire protection systems.  There are 4 multiple-section switchboards rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.  The lighting on the 6th and 7th floor was reportedly installed, and maintained, by the tenants.",Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at New Central Library Main Building is generally deemed to be adequate for its current use.  There are no dedicated parking lots or roadways associated with this facility.  Pedestrian paving is original and in good condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.  The 6th and 7th floors are occupied by a city public high school, which is a tenant. Substructure:The foundations are comprised of slab on grade, concrete mat, wall, and piers.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of cast in place concrete column, wall structures, and parapets with a sealed finish, which are original and are in good condition.  Roof coverings are a combination of modified bitumen with an applied coating and glass panels, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.  While the roof coverings are in good condition there were leaks reported; we suspect this is due to the sheer number of penetrations and equipment mounting points.  Additionally, there are several areas with 1’ X 1’ X 1 ½” patio stones on the modified bitumen areas for walk ways and moving equipment.  Gutters and downspouts are a combination of stainless steel and galvanized, which are original and in good condition. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are a combination of painted gypsum board, composite wall panels, and natural exposed concrete and are original and are in good condition.  Composite acoustical wall panels and horizontal wood slat panels are original and are in good condition.  Ceramic brick, ceramic tile, and perforated ceramic cladding at the central elevator core are original and are in good condition.  Wallpaper is original and is generally in good condition.  Floor finishes included a combination of ceramic brick and tile, natural and sealed concrete, resilient flooring, and wood flooring, which are original and are in good condition.  Carpet is original and is in fair to good condition.  Ceiling finishes are painted gypsum board, painted composite ceiling panels, and natural exposed concrete finishes are original and are in good condition.  Perforated stainless steel acoustical ceiling panels, composite acoustical ceiling panels, and suspended acoustical ceiling panels are original and are in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are original and in good condition.  The chilled water for this facility is cooled at some other chiller facility.  Boilers for heating and domestic water are in the mechanical room on the roof. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with a bus tie capability and a feed for the fire protection systems.  There are 4 multiple-section switchboards rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.  The lighting on the 6th and 7th floor was reportedly installed, and maintained, by the tenants. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
1a7b24e5-35a2-476d-8cf1-6fb7a1120de6,Central Library Café Campus,Central Library Café,10701,310 Park Blvd.,92101,Centre City,3,32.708497,-117.154097,2015,Good,0,0,0,0,3,2012,Retail,General Fund,Public Facility,6,Library,SHOP,344,2016,1800,0,1,0,Site:The site at Central Library Café is generally deemed to be adequate for its current use.  There are no site elements assigned to this facility.  The plaza and sitting area are assigned to the Main Library.,Substructure:The foundations are comprised of post tensioned slab and wall construction.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior door is aluminum for the main entry and galvanized metal sliding and hinged metal screen doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of concrete with a sealed finish and galvanized metal columns, which are original and are in good condition.  Roof coverings are built up, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.",Interior Construction:Interior partitions are original and are in good condition.  Service counters are original and are in good condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finish is fiberglass reinforced plastic panels, which are original and are in good condition.  Floor finish is concrete, which is original and is in good condition.  Ceiling finish is exposed unfinished structure and is original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is a combination of cast iron and ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 125 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Central Library Café is generally deemed to be adequate for its current use.  There are no site elements assigned to this facility.  The plaza and sitting area are assigned to the Main Library. Substructure:The foundations are comprised of post tensioned slab and wall construction.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior door is aluminum for the main entry and galvanized metal sliding and hinged metal screen doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of concrete with a sealed finish and galvanized metal columns, which are original and are in good condition.  Roof coverings are built up, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition. Interior Construction:Interior partitions are original and are in good condition.  Service counters are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finish is fiberglass reinforced plastic panels, which are original and are in good condition.  Floor finish is concrete, which is original and is in good condition.  Ceiling finish is exposed unfinished structure and is original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is a combination of cast iron and ABS piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 125 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
