campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
eafbc240-a6d3-4e67-9560-38576380ca29,Central Library Auditorium Campus,Central Library Auditorium,10702,280 Park Blvd.,92101,Centre City,3,32.708248,-117.154234,2015,Good,0,0,0,0,3,2012,Auditorium,General Fund,Public Facility,6,Library,LIBRARY,4944,2016,1800,0,1,0,Site:The site at Central Library Auditorium is generally deemed to be adequate for its current use.  There are no site elements assigned to this facility.  The plaza and sitting area are assigned to the Main Library.,Substructure:The foundations are comprised of slab on grade and concrete footing construction.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of cast in place concrete column, wall structures, and parapets with a sealed finish, which are original and are in good condition.  Roof coverings are a combination of metal and modified bitumen, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are a combination of painted gypsum board and natural exposed concrete and are original and are in good condition.  Acoustical fabric and fiberglass wall panels are original and are in good condition.  Ceramic tile is original and is in good condition.  Floor finishes included a combination of ceramic brick and tile, natural and sealed concrete, and wood flooring, which are original and are in good condition.  Ceiling finishes are painted gypsum board and natural exposed concrete finishes, which are original and are in good condition.  Perforated stainless steel acoustical ceiling panels and exposed unfinished structure are original and are in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are original and in good condition.  The heating and chilled water are provided from the Main Library building.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 400 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Central Library Auditorium is generally deemed to be adequate for its current use.  There are no site elements assigned to this facility.  The plaza and sitting area are assigned to the Main Library. Substructure:The foundations are comprised of slab on grade and concrete footing construction.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of cast in place concrete column, wall structures, and parapets with a sealed finish, which are original and are in good condition.  Roof coverings are a combination of metal and modified bitumen, which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are a combination of painted gypsum board and natural exposed concrete and are original and are in good condition.  Acoustical fabric and fiberglass wall panels are original and are in good condition.  Ceramic tile is original and is in good condition.  Floor finishes included a combination of ceramic brick and tile, natural and sealed concrete, and wood flooring, which are original and are in good condition.  Ceiling finishes are painted gypsum board and natural exposed concrete finishes, which are original and are in good condition.  Perforated stainless steel acoustical ceiling panels and exposed unfinished structure are original and are in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are original and in good condition.  The heating and chilled water are provided from the Main Library building. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 400 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
5107d683-7cd5-4b60-9f24-dadc4400dd12,"Comfort Station, Sycamore Canyon-Park Campus","Comfort Station, Sycamore Canyon-Park",10705,13745 Stonebridge Parkway,92131,Mira Mesa,5,32.923947,-117.019581,2015,Good,0,0,0,0,4,2011,Comfort Station,General Fund,Public Facility,6,Park And Recreation,COMFORT STATION,212,2016,1800,0,1,0,"Site:The site at Sycamore Canyon-Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, site landscaping, grading and site lighting are shared with Sycamore Canyon-Park and not assessed.  Pedestrian paving is original and in good condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:The exterior wall vent openings are original and are in good condition.  The exterior wall vents are made of stainless welded wire mesh with a painted metal frame and are in good condition.  Exterior doors are hollow metal. Exterior doors are original and in good condition.  Exterior walls are a combination of painted CMU and composite material, which are original and in good condition.  Roof coverings are standing seam metal, which are original and in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are not present at this facility.,"Interior Finishes:Wall finish is painted CMU which is original and in good condition.  Floor finish is sealed concrete, in good condition.  Ceiling finishes are original painted surfaces and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.",Life Safety:Sprinklers and fire protection specialties are not provided.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main panel board with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Sycamore Canyon-Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, site landscaping, grading and site lighting are shared with Sycamore Canyon-Park and not assessed.  Pedestrian paving is original and in good condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:The exterior wall vent openings are original and are in good condition.  The exterior wall vents are made of stainless welded wire mesh with a painted metal frame and are in good condition.  Exterior doors are hollow metal. Exterior doors are original and in good condition.  Exterior walls are a combination of painted CMU and composite material, which are original and in good condition.  Roof coverings are standing seam metal, which are original and in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are not present at this facility. Interior Finishes:Wall finish is painted CMU which is original and in good condition.  Floor finish is sealed concrete, in good condition.  Ceiling finishes are original painted surfaces and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. Life Safety:Sprinklers and fire protection specialties are not provided. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main panel board with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b84839f4-b1a4-4470-b0d4-862932a15fad,Linda Vista Park Picnic Campus,Linda Vista Park Picnic,10706,7050 Levant Street,92111,Linda Vista,7,32.791406,-117.169604,2015,Good,0,0,0,0,10,2005,Park Shelter,General Fund,Public Facility,6,Park And Recreation,PICNIC SHELTER,1296,2016,1800,0,0,0,"Site:The site at Facility #30001332, also known as #10706, Linda Vista Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables, trash cans, hot coal bins, and steel cooking grills.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition.","Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.","Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel, the roof decking is painted wood and the roof covering is colored light weight concrete tiles.  The roof framing, decking, and covering are in good condition.",Interior Construction:This facility does not have any interior construction.,Interior Finishes:This facility does not have any interior finishes.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:This facility does not have any mechanical systems.,Life Safety:This facility does not have any life safety systems.,Electrical:The facility electrical system consists of one fluorescent surface mounted light fixture that is in good condition.  ,Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #30001332, also known as #10706, Linda Vista Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables, trash cans, hot coal bins, and steel cooking grills.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition. Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition. Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel, the roof decking is painted wood and the roof covering is colored light weight concrete tiles.  The roof framing, decking, and covering are in good condition. Interior Construction:This facility does not have any interior construction. Interior Finishes:This facility does not have any interior finishes. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:This facility does not have any mechanical systems. Life Safety:This facility does not have any life safety systems. Electrical:The facility electrical system consists of one fluorescent surface mounted light fixture that is in good condition.   Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
7e7901d7-5254-45f5-868f-9e5fdccdffcd,"Maddox Park, Picnic Shelter Campus","Maddox Park, Picnic Shelter",10708,7825 Flanders Drive,92126,Mira Mesa,6,32.906899,-117.156244,2015,Good,3,0,900,900,10,2005,Park Shelter,General Fund,Public Facility,6,Park And Recreation,PICNIC SHELTER,600,2016,1800,0,0,0,"Site:The site at Facility #30001334, also known as #10708, Maddox Park Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables and trash cans.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition, but maintenance is needed to clean, repaint, and seal one of the concrete picnic tables.",Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted concrete and wood using concrete vertical columns set on concrete foundations and painted wood horizontal beams and angular roof framing throughout. There are no exterior walls and the floor is constructed using a sectional concrete slab. The substructure system does note present signs of movement and was found to be in good condition.  Maintenance is needed to replace the cracked and splitting expansion joints in the floor slab.,"Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted wood and the roof covering is colored light weight concrete tiles.  The roof decking is constructed of wood panels. The roof deck and covering is in good condition.",Interior Construction:This facility does not have any interior construction.,Interior Finishes:This facility does not have any interior finishes.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:This facility does not have any mechanical systems.,Life Safety:This facility does not have any life safety systems.,Electrical:This facility does not have any electrical systems.,Accessibility:This facility was not evaluated for handicapped accessibility.Solar:A solar assessment was not performed on this facility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #30001334, also known as #10708, Maddox Park Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables and trash cans.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition, but maintenance is needed to clean, repaint, and seal one of the concrete picnic tables. Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted concrete and wood using concrete vertical columns set on concrete foundations and painted wood horizontal beams and angular roof framing throughout. There are no exterior walls and the floor is constructed using a sectional concrete slab. The substructure system does note present signs of movement and was found to be in good condition.  Maintenance is needed to replace the cracked and splitting expansion joints in the floor slab. Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted wood and the roof covering is colored light weight concrete tiles.  The roof decking is constructed of wood panels. The roof deck and covering is in good condition. Interior Construction:This facility does not have any interior construction. Interior Finishes:This facility does not have any interior finishes. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:This facility does not have any mechanical systems. Life Safety:This facility does not have any life safety systems. Electrical:This facility does not have any electrical systems. Accessibility:This facility was not evaluated for handicapped accessibility.Solar:A solar assessment was not performed on this facility."
3d183b14-56ee-4004-94c5-cebb0e05f951,SW Vacation Isle Picnic Shelter Campus,SW Vacation Isle Picnic Shelter,10711,2800 Ingraham Street,92109,Mission Bay Park,2,32.771734,-117.235408,2015,Good,14,6232.8,1050,7282.8,10,2005,Park Shelter,General Fund,Public Facility,6,Park And Recreation,PICNIC SHELTER,795,2016,1800,0,0,0,"Site:The site at Facility #30001338, also known as #10711, SW Vacation Isle Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables and trash cans.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition, but maintenance is needed to resurface and recoat the concrete tables.","Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the peeling, faded and discolored structural steel.","Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting.",Interior Construction:This facility does not have any interior construction.,Interior Finishes:This facility does not have any interior finishes.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:This facility does not have any mechanical systems.,Life Safety:This facility does not have any life safety systems.,Electrical:The facility does not have electrical systems.  ,Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #30001338, also known as #10711, SW Vacation Isle Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables and trash cans.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition, but maintenance is needed to resurface and recoat the concrete tables. Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the peeling, faded and discolored structural steel. Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting. Interior Construction:This facility does not have any interior construction. Interior Finishes:This facility does not have any interior finishes. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:This facility does not have any mechanical systems. Life Safety:This facility does not have any life safety systems. Electrical:The facility does not have electrical systems.   Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
1e1e094a-f53a-471c-b43e-647d66c69391,South Shores Lagoon Picnic Shelter Campus,South Shores Lagoon Picnic Shelter,10712,404 Sea World Drive,92109,Mission Bay Park,2,32.764838,-117.214692,2015,Good,13,14848.96,1050,15898.96,10,2005,Park Shelter,General Fund,Public Facility,6,Park And Recreation,PICNIC SHELTER,1894,2016,1800,0,0,0,"Site:The site at Facility #30001339, also known as #10712, South Shores Lagoon Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables and trash cans.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition, but maintenance is needed to resurface and recoat the concrete tables.","Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the peeling, faded and discolored structural steel.","Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting.",Interior Construction:This facility does not have any interior construction.,Interior Finishes:This facility does not have any interior finishes.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:This facility does not have any mechanical systems.,Life Safety:This facility does not have any life safety systems.,Electrical:The facility does not have electrical systems.  ,Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #30001339, also known as #10712, South Shores Lagoon Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables and trash cans.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition, but maintenance is needed to resurface and recoat the concrete tables. Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the peeling, faded and discolored structural steel. Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting. Interior Construction:This facility does not have any interior construction. Interior Finishes:This facility does not have any interior finishes. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:This facility does not have any mechanical systems. Life Safety:This facility does not have any life safety systems. Electrical:The facility does not have electrical systems.   Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
5058844e-9267-40c9-8781-e581ad0e6457,La Playa Cove Picnic Shelter Campus,La Playa Cove Picnic Shelter,10713,2270 East Mission Bay Dr.,92101,Mission Bay Park,2,32.776458,-117.210259,2015,Good,14,10772.16,2362.5,13134.66,10,2005,Park Shelter,General Fund,Public Facility,6,Park And Recreation,PICNIC SHELTER,1374,2016,1800,0,0,0,"Site:The site at Facility #30001340, also known as #10713, La Playa Cove Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables and trash cans.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition, but maintenance is needed to resurface and recoat the concrete tables.","Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the peeling, faded and discolored structural steel.","Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting.",Interior Construction:This facility does not have any interior construction.,Interior Finishes:This facility does not have any interior finishes.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:This facility does not have any mechanical systems.,Life Safety:This facility does not have any life safety systems.,Electrical:The facility does not have electrical systems.  ,Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #30001340, also known as #10713, La Playa Cove Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables and trash cans.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition, but maintenance is needed to resurface and recoat the concrete tables. Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the peeling, faded and discolored structural steel. Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting. Interior Construction:This facility does not have any interior construction. Interior Finishes:This facility does not have any interior finishes. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:This facility does not have any mechanical systems. Life Safety:This facility does not have any life safety systems. Electrical:The facility does not have electrical systems.   Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
b64d6f7a-5aba-4a3d-97e8-93d10ccac3cb,North Tecolote Shores Picnic Shelter Campus,North Tecolote Shores Picnic Shelter,10714,1740 East Mission Bay Dr.,92109,Mission Bay Park,2,32.786287,-117.208642,2015,Good,15,10772.16,2700,13472.16,10,2005,Park Shelter,General Fund,Public Facility,6,Park And Recreation,PICNIC SHELTER,1374,2016,1800,0,0,0,"Site:The site at Facility #30001341, also known as #10714, North Tecolote Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables and trash cans.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition, but maintenance is needed to resurface and recoat the concrete tables.","Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the peeling, faded and discolored structural steel.","Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting.",Interior Construction:This facility does not have any interior construction.,Interior Finishes:This facility does not have any interior finishes.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:This facility does not have any mechanical systems.,Life Safety:This facility does not have any life safety systems.,Electrical:The facility does not have electrical systems.  ,Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #30001341, also known as #10714, North Tecolote Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables and trash cans.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition, but maintenance is needed to resurface and recoat the concrete tables. Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the peeling, faded and discolored structural steel. Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting. Interior Construction:This facility does not have any interior construction. Interior Finishes:This facility does not have any interior finishes. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:This facility does not have any mechanical systems. Life Safety:This facility does not have any life safety systems. Electrical:The facility does not have electrical systems.   Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
2d254e3a-9551-4562-b00f-878fc91b075c,North De Anza Picnic Shelter Campus,North De Anza Picnic Shelter,10715,2800 North Mission Bay Dr.,92109,Mission Bay Park,2,32.797351,-117.214152,2015,Good,16,16433.04,0,16433.04,10,2005,Park Shelter,General Fund,Public Facility,6,Park And Recreation,PICNIC SHELTER,1374,2016,1800,0,0,0,"Site:The site at Facility #30001342, also known as #10715, North De Anza Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables, trash cans, hot coal bins, and steel charcoal cooking grills.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition but maintenance is needed to affix the missing facility number and resurface and recoat the concrete picnic tables.","Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the faded and discolored structural steel.","Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting.",Interior Construction:This facility does not have any interior construction.,Interior Finishes:This facility does not have any interior finishes.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:This facility does not have any mechanical systems.,Life Safety:This facility does not have any life safety systems.,Electrical:The facility electrical systems consists of two fluorescent surface mounted light fixtures which are in good condition.  ,Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #30001342, also known as #10715, North De Anza Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables, trash cans, hot coal bins, and steel charcoal cooking grills.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition but maintenance is needed to affix the missing facility number and resurface and recoat the concrete picnic tables. Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the faded and discolored structural steel. Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting. Interior Construction:This facility does not have any interior construction. Interior Finishes:This facility does not have any interior finishes. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:This facility does not have any mechanical systems. Life Safety:This facility does not have any life safety systems. Electrical:The facility electrical systems consists of two fluorescent surface mounted light fixtures which are in good condition.   Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
