campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
9d942ca2-6405-4963-ad3f-0c03417646be,South Clairemont Picnic Shelter Campus,South Clairemont Picnic Shelter,10716,3605 Clairemont Dr.,92117,Clairemont Mesa,2,32.806109,-117.200318,2015,Good,14,6585.6,2032.5,8618.1,10,2005,Park Shelter,General Fund,Public Facility,6,Park And Recreation,PICNIC SHELTER,840,2016,1800,0,0,0,"Site:The site at Facility #30001343, also known as #10716, South Clairemont Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables, trash cans, and hot coal bins.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition, but maintenance is needed to resurface and recoat the concrete picnic tables and affix the missing facility number to the structure.","Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  The structural steel is rusting and painted finish is peeling and discolored and maintenance is needed to clean and repaint the structural steel.","Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but maintenance is needed to clean and repaint the structural steel.",Interior Construction:This facility does not have any interior construction.,Interior Finishes:This facility does not have any interior finishes.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:This facility does not have any mechanical systems.,Life Safety:This facility does not have any life safety systems.,Electrical:The facility electrical systems consists of one 120VAC branch circuit supplying electricity to two convenience outlets and one fluorescent surface mounted light fixture.  Maintenance is needed to replace the weatherproof cover on the convenience outlets.  ,Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #30001343, also known as #10716, South Clairemont Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables, trash cans, and hot coal bins.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition, but maintenance is needed to resurface and recoat the concrete picnic tables and affix the missing facility number to the structure. Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  The structural steel is rusting and painted finish is peeling and discolored and maintenance is needed to clean and repaint the structural steel. Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but maintenance is needed to clean and repaint the structural steel. Interior Construction:This facility does not have any interior construction. Interior Finishes:This facility does not have any interior finishes. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:This facility does not have any mechanical systems. Life Safety:This facility does not have any life safety systems. Electrical:The facility electrical systems consists of one 120VAC branch circuit supplying electricity to two convenience outlets and one fluorescent surface mounted light fixture.  Maintenance is needed to replace the weatherproof cover on the convenience outlets.   Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
e65fc2f6-19b9-493c-82e1-35749ccbbd32,Mariners Point Picnic Shelter Campus,Mariners Point Picnic Shelter,10717,1100 West Mission Bay Dr.,92109,Mission Bay Park,2,32.768386,-117.244813,2015,Good,14,9854.88,1387.5,11242.38,10,2005,Park Shelter,General Fund,Public Facility,6,Park And Recreation,PICNIC SHELTER,1257,2016,1800,0,0,0,"Site:The site at Facility #30001344, also known as #10717, Mariners Point Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables, trash cans, hot coal bins, and steel charcoal cooking grills.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition, but maintenance is needed to resurface and recoat the concrete tables.","Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the peeling, faded and discolored structural steel.","Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting and one metal vent in the roof cupola is missing and needs to be replaced.",Interior Construction:This facility does not have any interior construction.,Interior Finishes:This facility does not have any interior finishes.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:This facility does not have any mechanical systems.,Life Safety:This facility does not have any life safety systems.,Electrical:The facility does not have electrical systems.  ,Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #30001344, also known as #10717, Mariners Point Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables, trash cans, hot coal bins, and steel charcoal cooking grills.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition, but maintenance is needed to resurface and recoat the concrete tables. Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the peeling, faded and discolored structural steel. Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting and one metal vent in the roof cupola is missing and needs to be replaced. Interior Construction:This facility does not have any interior construction. Interior Finishes:This facility does not have any interior finishes. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:This facility does not have any mechanical systems. Life Safety:This facility does not have any life safety systems. Electrical:The facility does not have electrical systems.   Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
0b165328-410c-452e-83f2-d2c9b4557d80,North Ski Beach Picnic Shelter Campus,North Ski Beach Picnic Shelter,10718,3300 Ingraham Street,92109,Mission Bay Park,2,32.787517,-117.232637,2015,Good,14,9408,2062.5,11470.5,10,2005,Park Shelter,General Fund,Public Facility,6,Park And Recreation,PICNIC SHELTER,1200,2016,1800,0,0,0,"Site:The site at Facility #30001345, also known as #10718, North Ski Beach Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables and trash cans.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition, but maintenance is needed to resurface and recoat the concrete tables.","Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the peeling, faded and discolored structural steel.","Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting and three metal vents in roof cupola are missing and need to be replaced.",Interior Construction:This facility does not have any interior construction.,Interior Finishes:This facility does not have any interior finishes.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:This facility does not have any mechanical systems.,Life Safety:This facility does not have any life safety systems.,Electrical:The facility does not have electrical systems.  ,Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #30001345, also known as #10718, North Ski Beach Picnic Shelter, is generally deemed to be adequate for its current use.  The facility has no dedicated parking areas or roadways.  Pedestrian paving consists of a concrete sidewalk which is in good condition.  The site landscaping consists of the surrounding park grounds which are not considered part of the facility.  Additional site features include concrete tables and trash cans.  There are no site related plumbing, mechanical, or electrical systems associated with the facility.  Overall, the site systems for this facility are in good condition, but maintenance is needed to resurface and recoat the concrete tables. Substructure:This facility is constructed and used as open shade and weather shelter only.  The substructure system for the facility is comprised of painted steel using steel vertical columns set on concrete foundations, steel horizontal beams, and steel angular roof framing throughout. There are no exterior walls and the floor is constructed of sectional concrete slab. The substructure system does not present signs of movement and was found to be in good condition.  Maintenance is needed to clean and repaint the peeling, faded and discolored structural steel. Shell:This facility is constructed and used as open shade and weather shelter only.  There are no exterior wall, window, or door systems.  Roof framing is constructed of painted steel and the roof covering is standing seam metal panels.  No roof decking exists and the roof panels are fastened directly to the roof framing.  The roof covering is in good condition but the steel roof framing is discolored and needs cleaning and repainting and three metal vents in roof cupola are missing and need to be replaced. Interior Construction:This facility does not have any interior construction. Interior Finishes:This facility does not have any interior finishes. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:This facility does not have any mechanical systems. Life Safety:This facility does not have any life safety systems. Electrical:The facility does not have electrical systems.   Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc097,"Comfort Station, Ocean Beach and Dog Beach Drinking Fountain (Replaces Fac 001089) Campus","Comfort Station, Ocean Beach and Dog Beach Drinking Fountain (Replaces Fac 001089)",10754,5195 Brighton Street,,Ocean Beach,2,32.7524,-117.252109,2015,Good,0,0,0,0,3,2012,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,1500,2014,1800,0,0,1,Site:The site at Ocean Beach and Dog Beach Drinking Fountain Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.,Substructure:The foundation is comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present in this facility.  Exterior doors are painted metal gates for the main entries and painted metal for the service area.  The exterior doors are original and in good condition.  Exterior walls are decorative concrete block with a sealed finish, which are original and in good condition.  Roof coverings are standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are not present",Interior Construction:Interior partitions are original and in good condition.  Interior doors are not present.,"Interior Finishes:Wall finishes are a combination of painted concrete and decorative concrete, which are original and in good condition.  Floor finishes are sealed concrete and in good condition.  Ceiling finishes are exposed unfinished structure and painted surfaces, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping and a water heater was not present.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,Mechanical:No heating and cooling mechanical systems are installed.,Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service. There is local electrical panel with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in good condition .  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #3001268, Ocean Beach and Dog Beach Drinking Fountain Comfort Station, was originally built in 2012.  The facility is a one-story building measuring approximately 1,500 gross square feet and is primarily used as a comfort facility.  The facility is part of the Park and Recreation – Community Parks I Department and is located in Council District 2. Site:The site at Ocean Beach and Dog Beach Drinking Fountain Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  In general the site grading is adequate. Substructure:The foundation is comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present in this facility.  Exterior doors are painted metal gates for the main entries and painted metal for the service area.  The exterior doors are original and in good condition.  Exterior walls are decorative concrete block with a sealed finish, which are original and in good condition.  Roof coverings are standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are not present Interior Construction:Interior partitions are original and in good condition.  Interior doors are not present. Interior Finishes:Wall finishes are a combination of painted concrete and decorative concrete, which are original and in good condition.  Floor finishes are sealed concrete and in good condition.  Ceiling finishes are exposed unfinished structure and painted surfaces, and are original and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping and a water heater was not present.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:No heating and cooling mechanical systems are installed. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service. There is local electrical panel with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in good condition .  Branch lighting and wiring are original and are within their expected useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
a68fdc48-ecb0-48de-8142-e6331313c38a,Fire Station 45 (C),Fire Station 45 (C),10775,9366 Friars Road,92108,Serra Mesa,7,32.78645,-117.12412,2015,Good,0,0,0,0,0,2015,Fire Station,General Fund,Semi-Public Facility,,Fire-Rescue,FIRE STATION,16897,2016,1800,0,0,0,"Site:The site at Fire Station 45 is generally deemed to be adequate for its current use.  The parking area and pedestrian paving are in good condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate. Site mechanical systems include water, sanitary sewer, and natural gas systems and these are adequate and are in good condition.  Site electrical systems include the electrical distribution and lighting systems which are adequate and are in good condition.  Site security appears to be in good condition and fencing and gates operate as designed",Substructure:The foundations are comprised of  slab on grade.  The substructure system does not present signs of movement and is in good condition. ,"Shell:Floor construction is steel joist and in good condition.   The exterior windows are original and in good condition .  The window seals are in good condition.  The aluminum frames are painted and in good condition.  Window operation is smooth. Exterior doors are glazed hollow metal for the main entry and personnel service doors.  Exterior walls are a combination of stone veneer and  stucco with a sealed finish, which are original and in good condition. Roof coverings are a combination of thermos-plastic membrane and light-weight concrete tile coverings which are original and are in good condition.  ","Interior Construction:  Interior partitions, are original which are in good condition. Millwork is original and in good condition and cabinets are original and in good condition.   Interior doors are original and in good condition.","Interior Finishes: Wall finishes are a combination of texture and painted surfaces, which are original and in good condition.  Floor finishes included a combination of carpet and resilient sheeting, which are original and in good condition.  Ceiling finishes are painted surfaces and accustical tiles, and are original and in good condition.  ",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with and two natural gas water heaters which are in good condition.  Sanitary sewer piping is original and is comprised of cast-iron piping and is in good condition.  Additional plumbing systems include compressed air and natural gas piping and these systems are original and in good condition.  No issues with the plumbing systems were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is provided by a total of nine (9) rooftop packaged heat pumps and seven (7) exhaust fans for general purpose interior spaces and one (1) special purpose vehicle exhaust fan for the apparatus bay.  The systems are original and in good condition.",Life Safety: A wet pipe sprinkler system is installed and provides full coverage to all interior spaces.  The sprinkler system is original and is in good condition.,"Electrical: Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switch board with a 1200 AMP circuit breaker rated at 120/208 volts.  Electrical service and distribution original and in good condition .  Branch lighting and wiring are original and are in good condition.  Emergency back-up power is provided to the building by one (1) 137KW 120-208V diesel generator.  The generator and associated automatic transfer switch are original and in good condition.  Additional electrical power systems include a Solar / Photovoltaic system installed on the roof.  This system is original and in good condition.  Communications and security systems include telephone/intercom/public address, WAN/LAN data, fire alarm, and special emergency call and response systems.  These systems are original and in good condtion.",Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"General Information:Facility #010775, Fire Station 45, was originally built in 2015.  The facility is a two-story building measuring approximately 16,897 gross square feet and is primarily used as a Fire Station facility.  The facility is part of the Fire Rescue department and is located in Council District 7.   Site:The site at Fire Station 45 is generally deemed to be adequate for its current use.  The parking area and pedestrian paving are in good condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate. Site mechanical systems include water, sanitary sewer, and natural gas systems and these are adequate and are in good condition.  Site electrical systems include the electrical distribution and lighting systems which are adequate and are in good condition.  Site security appears to be in good condition and fencing and gates operate as designed Substructure:The foundations are comprised of  slab on grade.  The substructure system does not present signs of movement and is in good condition.  Shell:Floor construction is steel joist and in good condition.   The exterior windows are original and in good condition .  The window seals are in good condition.  The aluminum frames are painted and in good condition.  Window operation is smooth. Exterior doors are glazed hollow metal for the main entry and personnel service doors.  Exterior walls are a combination of stone veneer and  stucco with a sealed finish, which are original and in good condition. Roof coverings are a combination of thermos-plastic membrane and light-weight concrete tile coverings which are original and are in good condition.   Interior Construction:  Interior partitions, are original which are in good condition. Millwork is original and in good condition and cabinets are original and in good condition.   Interior doors are original and in good condition. Interior Finishes: Wall finishes are a combination of texture and painted surfaces, which are original and in good condition.  Floor finishes included a combination of carpet and resilient sheeting, which are original and in good condition.  Ceiling finishes are painted surfaces and accustical tiles, and are original and in good condition.   Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with and two natural gas water heaters which are in good condition.  Sanitary sewer piping is original and is comprised of cast-iron piping and is in good condition.  Additional plumbing systems include compressed air and natural gas piping and these systems are original and in good condition.  No issues with the plumbing systems were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is provided by a total of nine (9) rooftop packaged heat pumps and seven (7) exhaust fans for general purpose interior spaces and one (1) special purpose vehicle exhaust fan for the apparatus bay.  The systems are original and in good condition. Life Safety: A wet pipe sprinkler system is installed and provides full coverage to all interior spaces.  The sprinkler system is original and is in good condition. Electrical: Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switch board with a 1200 AMP circuit breaker rated at 120/208 volts.  Electrical service and distribution original and in good condition .  Branch lighting and wiring are original and are in good condition.  Emergency back-up power is provided to the building by one (1) 137KW 120-208V diesel generator.  The generator and associated automatic transfer switch are original and in good condition.  Additional electrical power systems include a Solar / Photovoltaic system installed on the roof.  This system is original and in good condition.  Communications and security systems include telephone/intercom/public address, WAN/LAN data, fire alarm, and special emergency call and response systems.  These systems are original and in good condtion. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
793a0009-2e23-4ed7-ba54-afe91d8baa95,"Police, Garage, Eastern CAMPUS","Police, Garage, Eastern",12751,9225 Aero Dr.,,Kearny Mesa,7,32.809436,-117.128275,2015,Fair,25,968954.03,75443.4,1044397.43,27,1988,Vehicle Facility,General Fund,City Office/Work Yard/Operations,4,Fleet,GARAGE,5820,2014,1800,1,0,0,"Site:The site at Eastern District Police Garage consists of parking lots, roadways and landscaping. These are in good condition. The site landscaping, occurring in planters, is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab in good condition. Exterior walls are split-faced, unpainted concrete masonry units with a sealed finish, which are original and in good condition. Painted steel fixed, exterior windows are original and in good condition. Exterior doors are painted steel for the main entry and personnel service doors, which are original and in good condition. The roof coverings are built-up which are original and in fair condition. Drains are original and in fair condition.",Interior Construction:Painted concrete masonry unit partitions are original and in good condition. Interior metal doors are original and in fair condition.,"Interior Finishes:Interior paint finishes are past their useful life. Interior painting is recommended. Floor finishes included a combination of concrete, vinyl tile and carpet. Vinyl and carpet floor finishes should be replaced and concrete should be cleaned. Ceiling finishes are stained, wood beams and painted surfaces, which are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly unit heaters which are original and in fair condition. There are six gas infrared heaters in the maintenance bays, one electric unit heater in the locker room and a mini-split heat pump for the office. All unit heaters should be programmed for replacement.",Life Safety:Fire protection specialties are present. System components include hard-wired smoke and CO2 detectors and pull stations. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1200 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Other electrical systems include a 200KW, 120/208 volt, diesel generator, which are located at building 001275.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #012751, Eastern District Police Garage, is a single story, 5,820 gross square foot building with a mezzanine. The facility was originally built in 1988 and is part of the Police Department and is located in Council District 6. Site:The site at Eastern District Police Garage consists of parking lots, roadways and landscaping. These are in good condition. The site landscaping, occurring in planters, is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab in good condition. Exterior walls are split-faced, unpainted concrete masonry units with a sealed finish, which are original and in good condition. Painted steel fixed, exterior windows are original and in good condition. Exterior doors are painted steel for the main entry and personnel service doors, which are original and in good condition. The roof coverings are built-up which are original and in fair condition. Drains are original and in fair condition. Interior Construction:Painted concrete masonry unit partitions are original and in good condition. Interior metal doors are original and in fair condition. Interior Finishes:Interior paint finishes are past their useful life. Interior painting is recommended. Floor finishes included a combination of concrete, vinyl tile and carpet. Vinyl and carpet floor finishes should be replaced and concrete should be cleaned. Ceiling finishes are stained, wood beams and painted surfaces, which are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly unit heaters which are original and in fair condition. There are six gas infrared heaters in the maintenance bays, one electric unit heater in the locker room and a mini-split heat pump for the office. All unit heaters should be programmed for replacement. Life Safety:Fire protection specialties are present. System components include hard-wired smoke and CO2 detectors and pull stations. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1200 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Other electrical systems include a 200KW, 120/208 volt, diesel generator, which are located at building 001275. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
c1ca8ce2-c81a-4d58-bd77-04dc30c03ffa,Lifeguard Sleeper Trailer(L) CAMPUS,Lifeguard Sleeper Trailer(L),50007,811 Nautilus Dr.,92037,La Jolla,1,32.83257,-117.272099,2015,Good,6,3798.9,1151.25,4950.15,18,1997,Residence,General Fund,City Office/Work Yard/Operations,6,Fire-Rescue,TRAILER,300,2016,1800,0,1,0,"Site:The site at Lifeguard Sleeper Trailer is generally deemed to be adequate for its current use.  The parking lots, roadways, site landscaping, grading and lighting are shared with the adjacent lifeguard garage.  Pedestrian paving is original and in good condition.  Fencing and gates are in poor condition.",Substructure:The foundations were not visible or accessible but assumed to be metal supports on concrete piers.  The substructure system does not present signs of movement.,"Shell:This facility is a pre-manufactured structure. Floor construction is a wooden sub-floor frame connected to a metal trailer frame.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow core wood.  The exterior doors are replacements and are in fair condition.  Exterior walls are a combination of wood siding with a painted finish, which are original and are in poor condition. Roof coverings are a standing seam metal which are original and in fair condition.  Downspouts, drains, and gutters are not present.", Interior Construction:Interior partitions are original and are in fair condition.  Interior doors are replacements and in good condition.,"Interior Finishes:Wall finishes are a combination of wood paneling and fiberglass reinforced plastic and are original and in fair condition.  Floor finishes included a combination of carpet and vinyl tile, which are replacements and in fair condition.  Ceiling finishes are original acoustical tiles in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with local water heater. Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is a packaged wall hung unit, which is original and in fair condition.",Life Safety:Fire protection specialties are not provided except for battery powered local smoke alarms.,Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is an exterior panel with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Lifeguard Sleeper Trailer is generally deemed to be adequate for its current use.  The parking lots, roadways, site landscaping, grading and lighting are shared with the adjacent lifeguard garage.  Pedestrian paving is original and in good condition.  Fencing and gates are in poor condition. Substructure:The foundations were not visible or accessible but assumed to be metal supports on concrete piers.  The substructure system does not present signs of movement. Shell:This facility is a pre-manufactured structure. Floor construction is a wooden sub-floor frame connected to a metal trailer frame.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow core wood.  The exterior doors are replacements and are in fair condition.  Exterior walls are a combination of wood siding with a painted finish, which are original and are in poor condition. Roof coverings are a standing seam metal which are original and in fair condition.  Downspouts, drains, and gutters are not present.  Interior Construction:Interior partitions are original and are in fair condition.  Interior doors are replacements and in good condition. Interior Finishes:Wall finishes are a combination of wood paneling and fiberglass reinforced plastic and are original and in fair condition.  Floor finishes included a combination of carpet and vinyl tile, which are replacements and in fair condition.  Ceiling finishes are original acoustical tiles in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with local water heater. Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is a packaged wall hung unit, which is original and in fair condition. Life Safety:Fire protection specialties are not provided except for battery powered local smoke alarms. Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is an exterior panel with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
