campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc0fb,Lifeguard Payroll Office Trailer (L)(No Maint). CAMPUS,Lifeguard Payroll Office Trailer (L)(No Maint.),50008,2581 Quivera Court,,Mission Bay Park,2,32.761841,-117.241338,2015,Good,16,11206.81,0,11206.81,15,2000,Trailer,General Fund,City Staff use,,Fire-Rescue,TRAILER,400,2014,1800,0,0,0,Site:  The site at 2581 Quivira Court is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of concrete block and steel.  The substructure system does not present signs of movement.,"Shell: Floor construction is steel and wood frame.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are uncoated single pane glazing.  Window operation is mostly smooth.  Exterior personnel doors are hollow metal.  The exterior doors are original and are in poor condition.  Exterior walls are wood siding with a stained finish, which are original and in fair condition.  Roof coverings are standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are not present.  Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are wood paneling, which are original and in good condition.  Floor finishes are carpet, most of which are replacements and in good condition.  Areas of original carpeting are in poor condition.  Ceiling finishes are acoustical, which are replacements and in good condition.","Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present. ","Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and in fair condition.",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 60 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #050008, Lifeguard Payroll Office Trailer, was originally built in 2000.  The facility is a one-story modular trailer measuring approximately 400 gross square feet and is primarily used as an administrative facility.  The facility is part of the Life Guard Department and is located in Council District 2.   Site:  The site at 2581 Quivira Court is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of concrete block and steel.  The substructure system does not present signs of movement. Shell: Floor construction is steel and wood frame.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are uncoated single pane glazing.  Window operation is mostly smooth.  Exterior personnel doors are hollow metal.  The exterior doors are original and are in poor condition.  Exterior walls are wood siding with a stained finish, which are original and in fair condition.  Roof coverings are standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are not present.  Interior doors are original and in good condition. Interior Finishes: Wall finishes are wood paneling, which are original and in good condition.  Floor finishes are carpet, most of which are replacements and in good condition.  Areas of original carpeting are in poor condition.  Ceiling finishes are acoustical, which are replacements and in good condition. Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present.  Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and in fair condition. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 60 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0fc,"Trailer, Administration Park and Rec","Trailer, Administration Park and Rec",50009,2581 Quivera Court,,Mission Bay Park,2,32.761859,-117.241222,2015,Good,9,4157.81,0,4157.81,15,2000,Trailer,General Fund,City Staff use,,Park And Recreation,TRAILER,300,2014,1800,0,0,0,Site:  The site at 2581 Quivira Court is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed.,Substructure:  The foundations are comprised of concrete block and steel.  The substructure system does not present signs of movement.,"Shell: Floor construction is steel and wood frame.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are uncoated single pane glazing.  Window operation is mostly smooth.  Exterior personnel doors are hollow metal.  The exterior doors are original and are in fair condition.  Exterior walls are wood siding with a stained finish, which are original and in fair condition.  Roof coverings are standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are not present.  Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are wood paneling, which are original and in good condition.  Floor finishes are carpet, most of which are replacements and in good condition.  Ceiling finishes are acoustical, which are replacements and in good condition.","Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present. ","Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and in fair condition.",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 60 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #050009, Trailer, Administration Park and Recreation - Coastal, was originally built in 2000.  The facility is a one-story modular trailer measuring approximately 300 gross square feet and is primarily used as an administrative facility.  The facility is part of the Park and Recreation - Community Parks I and is located in Council District 2.   Site:  The site at 2581 Quivira Court is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:  The foundations are comprised of concrete block and steel.  The substructure system does not present signs of movement. Shell: Floor construction is steel and wood frame.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are uncoated single pane glazing.  Window operation is mostly smooth.  Exterior personnel doors are hollow metal.  The exterior doors are original and are in fair condition.  Exterior walls are wood siding with a stained finish, which are original and in fair condition.  Roof coverings are standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are not present.  Interior doors are original and in good condition. Interior Finishes: Wall finishes are wood paneling, which are original and in good condition.  Floor finishes are carpet, most of which are replacements and in good condition.  Ceiling finishes are acoustical, which are replacements and in good condition. Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present.  Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and in fair condition. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 60 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
2719ac29-563d-479d-9353-257fb5513db8,San Diegans United for Safe Neighborhoods (L),San Diegans United for Safe Neighborhoods (L),50026,3905 Adams Avenue,92116,Mid-City:  City Heights,9,32.7631,-117.110907,2015,Poor,86,1178785.55,600,1179385.55,40,1975,Police Storefront,General Fund,Community Service,,Real Estate Assets,OFFICE,3100,2016,1800,0,0,1,Site:  The site at San Diegans United for Safe Neighborhoods is generally deemed to be inadequate for its current use.  The parking lot and pedestrian paving have failed and present trip hazards. Site mechanical systems include water and sanitary sewer.  These systems appear to be original and they are in good condition.  Site electrical systems include the electrical service and distribution and communication and security systems.  The electrical service and distribution system appears to be original and is outdated and is now past it’s expect service life cycle.   The communication system consists of a typical telephone service and appears to be a replacement from around 2000 and is in good condition. ,Substructure:The foundations are comprised of  slab on grade.  The substructure system presents signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.   There are a limited number of exterior windows. Which, are in poor condition. Exterior door is a solid core wood for additional service doors.  The exterior door is  original and in poor condition.  Exterior walls are a combination of CMU block with a painted finish, wood siding and storefront glazing with aluminum entrance doors. The Storefront areas are failing with seals and doors beyond useful life.  The wooden siding has rotten and weathered components. Roof coverings consist of a modified bitumen covering installed on a slightly sloping, almost flat, roof and a barreled clay tile mansard style accent roof on the west elevation.  The modified bitumen roof covering appears to be a replacement installed in the mid-1990’s and is now worn and weather and in poor condition with evidence of leaks found in the interior spaces.  Maintenance is urgently needed to remove accumulated debris and prevent roof drain clogs.  The barreled clay type mansard roof appears to be original and is in good condition.","Interior Construction:  Interior partitions, are original and in poor condition. Millwork is original and in poor condition. ","Interior Finishes: Wall finishes are a combination of texture and painted surfaces, which are original and in poor condition. Ceiling finishes are texture and painted surfaces, that are original and in poor condition. Floor finishes are a combination of carpet and resilient flooring. Which, are original and poor condition.  ",Plumbing: Plumbing fixtures appears to be replacements are in good condition.  Maintenance is needed to clean the fixtures.  The facility has two electric water heaters which appear to be replacements and these are in good condition.  Domestic water distribution is provided by copper piping which appears to be original and is in good condition.  The sanitary sewer piping consists of cast-iron piping which appears to be original and is in good condition.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consist of six packaged roof top mounted forced air systems which provide both heating and cooling.  Cooling is derived for direct-expansion and heating is derived from heat pumps.  None of the six packaged systems were operating and all of them have surpassed the expected service life cycle and are in worn and poor condition.",Life Safety:Life safety systems are not present.,"Electrical: Electrical service for the facility is provided by an underground service supplied by a local utility.  The service consists of four 100 AMP, 120/240V, Single-Phase services and four individual electrical panels.  The service equipment and the electrical panels are original equipment and they are aged and outdated beyond their expected service life.  Branch wiring and devices vary in age with a majority of the devices being worn and outdated and in poor condition.  Fluorescent lighting in the facility consists of older T-12 fixtures which are in poor condition.  Communications system found in the facility consists of a typical telephone wiring and outlets which are worn and outdated past their expected service life and are in poor condition.","Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #050026, San Diegans United for Safe Neighborhoods, was originally built in 1975.  The facility is a one-story building measuring approximately 3,100 gross square feet and is primarily used as an office facility.  The facility is part of the Real Estate Assets Department and is located in Council District 9.   Site:  The site at San Diegans United for Safe Neighborhoods is generally deemed to be inadequate for its current use.  The parking lot and pedestrian paving have failed and present trip hazards. Site mechanical systems include water and sanitary sewer.  These systems appear to be original and they are in good condition.  Site electrical systems include the electrical service and distribution and communication and security systems.  The electrical service and distribution system appears to be original and is outdated and is now past it’s expect service life cycle.   The communication system consists of a typical telephone service and appears to be a replacement from around 2000 and is in good condition.  Substructure:The foundations are comprised of  slab on grade.  The substructure system presents signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.   There are a limited number of exterior windows. Which, are in poor condition. Exterior door is a solid core wood for additional service doors.  The exterior door is  original and in poor condition.  Exterior walls are a combination of CMU block with a painted finish, wood siding and storefront glazing with aluminum entrance doors. The Storefront areas are failing with seals and doors beyond useful life.  The wooden siding has rotten and weathered components. Roof coverings consist of a modified bitumen covering installed on a slightly sloping, almost flat, roof and a barreled clay tile mansard style accent roof on the west elevation.  The modified bitumen roof covering appears to be a replacement installed in the mid-1990’s and is now worn and weather and in poor condition with evidence of leaks found in the interior spaces.  Maintenance is urgently needed to remove accumulated debris and prevent roof drain clogs.  The barreled clay type mansard roof appears to be original and is in good condition. Interior Construction:  Interior partitions, are original and in poor condition. Millwork is original and in poor condition.  Interior Finishes: Wall finishes are a combination of texture and painted surfaces, which are original and in poor condition. Ceiling finishes are texture and painted surfaces, that are original and in poor condition. Floor finishes are a combination of carpet and resilient flooring. Which, are original and poor condition.   Plumbing: Plumbing fixtures appears to be replacements are in good condition.  Maintenance is needed to clean the fixtures.  The facility has two electric water heaters which appear to be replacements and these are in good condition.  Domestic water distribution is provided by copper piping which appears to be original and is in good condition.  The sanitary sewer piping consists of cast-iron piping which appears to be original and is in good condition. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consist of six packaged roof top mounted forced air systems which provide both heating and cooling.  Cooling is derived for direct-expansion and heating is derived from heat pumps.  None of the six packaged systems were operating and all of them have surpassed the expected service life cycle and are in worn and poor condition. Life Safety:Life safety systems are not present. Electrical: Electrical service for the facility is provided by an underground service supplied by a local utility.  The service consists of four 100 AMP, 120/240V, Single-Phase services and four individual electrical panels.  The service equipment and the electrical panels are original equipment and they are aged and outdated beyond their expected service life.  Branch wiring and devices vary in age with a majority of the devices being worn and outdated and in poor condition.  Fluorescent lighting in the facility consists of older T-12 fixtures which are in poor condition.  Communications system found in the facility consists of a typical telephone wiring and outlets which are worn and outdated past their expected service life and are in poor condition. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
316c052a-9982-4c48-a07b-898dbb933e3e,"Comfort Staton & Concession, Marshall Middle School Campus","Comfort Staton & Concession, Marshall Middle School",50040,9700 Ave. of Nations,92131,Scripps Miramar Ranch,5,32.895839,-117.097879,2015,Good,1,0,2088.75,2088.75,8,2007,Comfort Station,General Fund,Public Facility,6,Park And Recreation,COMFORT STATION,835,2016,1800,0,1,0,Site:The site at Marshall Middle School Concession and Comfort station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in fair condition.  The facility shares site features with Marshall Middle School and are not included in this summary.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:The expanded metal mesh exterior vent openings with wood painted frames are original and in fair condition.  Exterior doors are metal clad fire rated doors for the personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are CMU, which are original and are in fair condition.  There is a drinking fountain alcove with ceramic tile that is in good condition.  Roof coverings are standing seam metal which is original and in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  There are no interior doors at this facility.,"Interior Finishes:Wall finishes are a combination of painted gypsum board and exposed CMU which are original and are in fair condition.  Floor finish is exposed concrete, which is original and in good condition.  Ceiling finish is exposed painted wood and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:No Heating, Ventilation, and Cooling (HVAC) is present.","Life Safety:Sprinklers and fire protection specialties are provided.  System components include: hard wired smoke, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided through out the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP circuit breaker rated at 480/277 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Marshall Middle School Concession and Comfort station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in fair condition.  The facility shares site features with Marshall Middle School and are not included in this summary. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:The expanded metal mesh exterior vent openings with wood painted frames are original and in fair condition.  Exterior doors are metal clad fire rated doors for the personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are CMU, which are original and are in fair condition.  There is a drinking fountain alcove with ceramic tile that is in good condition.  Roof coverings are standing seam metal which is original and in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  There are no interior doors at this facility. Interior Finishes:Wall finishes are a combination of painted gypsum board and exposed CMU which are original and are in fair condition.  Floor finish is exposed concrete, which is original and in good condition.  Ceiling finish is exposed painted wood and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:No Heating, Ventilation, and Cooling (HVAC) is present. Life Safety:Sprinklers and fire protection specialties are provided.  System components include: hard wired smoke, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided through out the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP circuit breaker rated at 480/277 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc118,"Comfort Station, Vista Pacifica Park Campus","Comfort Station, Vista Pacifica Park",294810,6066 Avenida De las Vistas,,Otay Mesa,8,32.581048,-117.005194,2015,Fair,22,51718.36,0,51718.36,12,2003,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,574,2014,1800,0,0,1,Site:The site at Pacifica Vista Park Comfort Station consists of pedestrian paving and which is in fair condition.  The site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed.,Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  Exterior walls are stucco over concrete masonry units with a painted finish the walls are in fair condition. The exterior finishes have graffiti and are in poor condition.  The exterior doors are painted hollow metal and are original and in poor condition.  Roof coverings are standing seam metal, and are original and in good condition. ","Interior Construction:  Interior concrete masonry unit wall partitions, are original and in fair condition. ","Interior Finishes: Wall finishes are painted surfaces, which in poor condition.  Floor finishes are sealed concrete, which are in poor condition.  Ceiling finishes are painted surfaces, and in poor condition. ",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of PVC piping.  No functional problems with the plumbing systems and components were found or reported during the assessment but are aesthetically unappealing.,Mechanical: There are no HVAC systems.,Life Safety: There are no life safety systems.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main disconnect switch rated at 200 APMS at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.","Accessibility: An accessibility survey was scheduled.  In general, the facility contains required features to be considered  accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  An official California Accessibility evaluation is recommended.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"The Pacifica Vista Park Comfort Station, Facility #294810, is a single story 500 gross square foot building.  The facility was originally built in 2003 and is part of the Parks and Recreation Department and is located in Council District 8. Site:The site at Pacifica Vista Park Comfort Station consists of pedestrian paving and which is in fair condition.  The site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  Exterior walls are stucco over concrete masonry units with a painted finish the walls are in fair condition. The exterior finishes have graffiti and are in poor condition.  The exterior doors are painted hollow metal and are original and in poor condition.  Roof coverings are standing seam metal, and are original and in good condition.  Interior Construction:  Interior concrete masonry unit wall partitions, are original and in fair condition.  Interior Finishes: Wall finishes are painted surfaces, which in poor condition.  Floor finishes are sealed concrete, which are in poor condition.  Ceiling finishes are painted surfaces, and in poor condition.  Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of PVC piping.  No functional problems with the plumbing systems and components were found or reported during the assessment but are aesthetically unappealing. Mechanical: There are no HVAC systems. Life Safety: There are no life safety systems. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main disconnect switch rated at 200 APMS at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility: An accessibility survey was scheduled.  In general, the facility contains required features to be considered  accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  An official California Accessibility evaluation is recommended. Solar Energy Assessment:No solar energy assessment was performed in this facility."
