campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
a174ca44-c025-4f4b-a3e8-7ba94f16fae8,Civic Center Plaza Campus,Civic Center Plaza,770006,1200 3rd Avenue,92101,Centre City,3,32.718008,-117.162556,2015,Good,7,15185627.76,1902300,17087927.76,43,1972,Office,General Fund,City Concourse,2,Real Estate Assets,OFFICE,283175,2015,1800,0,0,1,"Site:The site at Civic Center Plaza is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in fair condition. Maintenance is required to replace deteriorate sealant and grout between the brick pavers on the west, south, and east sides of the building.   The site landscaping is mature and in good condition.  In general the site grading is adequate with no signs of flooding.  Site lighting and is original and is in good condition and vehicle access gates in the parking garage operate as designed and are in good condition. The domestic water supply is original and in good condition.  The sanitary sewer system is original and in good condition.  The natural gas supply is approximately 27 years old and it is in good condition.  The fire suppression water supply is approximately 21 years old and it is in good condition.  The electrical service is provided by the local utility company and appears to be original and in good condition. Overall the Civic Center Plaza site is in good condition.","Substructure:The structural system for the building and the three parking levels below grade is comprised of reinforced concrete slabs, beams, columns, perimeter walls, and footings. The substructure system does not present signs of movement and was found to be in good condition.","Shell:The structural system above grade is steel.  Above grade floors are comprised of concrete-filled steel floor decks.  The exterior windows are original and are in good condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize single-pane glazing.  All windows are fixed and non-operational.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Repainting of the penthouse doors is needed.  Exterior walls are finished with pre-cast exposed aggregate panels with glass curtain walls between.  Overall the exterior finishes are original and are in good condition.  However, the interior of the roof parapet walls indicate signs of minor cracking and will need repair and repainting.  Also, steel framing that supports the exterior lighting fixtures which is faded and will need repainting.  Roof coverings are a PVC single-ply membranes which are replacements and are in poor condition.  The roof covering has been patched and repair numerous times and has significant areas of ponding.  Replacement of the roof covering is needed.  Downspouts, drains, and gutters are original and are in good condition.","Interior Construction:Interior partitions include a combination of replacement and original walls which are generally comprised of gypsum board over metal studs.  The interior partitions are in good condition.  However, evidence shows that maintenance is required to assure useful life.  This will include periodic repair work due to normal wear and tear.  Millwork and cabinets are replacements and are in good condition.  Minor replacement of the base cabinets and counter top are needed in the City Treasure Office break room and the kitchenette cabinets on the 4th floor office.  Interior doors include new and original wood slab doors with metal frames which are generally in good condition.  However repair and replacements are needed for 2 doors in the 6th floor Elevator Lobby, 2 doors in the 8th floor offices, and the 10th floor conference room.","Interior Finishes:Wall finishes are a combination of painted surfaces and wood paneling, which are original and are in good condition.  The primary interior floor finish in all office areas and corridors is carpet. The carpet is generally in fair condition but has reached or exceeded its useable life span and it should therefore be replaced throughout the carpeted areas of the building.  In addition, small areas damaged VCT was found in the 8th Floor Break Room and 11th Floor Copy Room which will need repair.  Restrooms have ceramic tile flooring and wainscots which have been replaced and are generally in good condition. Ceiling finishes are a combination of suspended and spline acoustical tiles and painted surfaces, which are original and are in overall good condition, with only a few stained tiles which will need replacing.","Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Overall the domestic water distribution system is in good condition, but replacement of the aging natural gas fire boiler and circulating pumps is recommended in the next 5 years.  Sanitary sewer piping is comprised of cast iron piping which is in good condition.  Additional sanitary sewer components include 2 lift stations located in parking level P3.  These lift stations are functional and in fair condition but refurbishment or replacement is recommended in the next 5 years.  An issue with ponding water was found in the fan room on parking level P1.  Installation of a floor drain in this area is recommended.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a zoned cooling/heating system, which is a combination of original and replacements components.  Heating and cooling is provided to office sections the building from central station air handling units located on each floor.  These air handlers are original with some receiving replacement motors.  Two large supply air fans provide fresh are to the air handling units and large exhaust fans are provided for the rest rooms and parking garage.  The air handling units, fresh are supply fans, and exhaust fans are functional and in fair condition.  However, due to their age refurbishment or replacement of the units in the next 5 years is recommended. Chilled water is purchased through a local utility and distributed to the air handlers from 2 chilled water pumps located in parking level P1.  These pumps are replacement units and are functional and in fair condition.  Replacement of the chilled water pumps is recommended in 5 years.  Heating water is provided to the air handling units from 3 natural gas fire boilers located on the roof and from 2 heating water pumps.  It is estimated the boilers were installed around 1988.  The boilers are functional and in fair condition but are aged, worn, and outdated units.  Replacement of the boilers will be necessary in the next 5 years.  Additional heating and cooling components include 3 split air conditioning systems serving the penthouse elevator room, 18th floor offices, and 15th floor offices.  The split systems serving the penthouse elevator room and 15th floor offices are aged and worn beyond the expected life and replacement is recommended.  The split system serving the 18th floor is in good condition.  Temperature control is managed throughout the building by a pneumatic system consisting of one central air compressor which supplies thermostats, regulators, and damper controls on each floor.  The air compressor was replaced recently but the majority of the temperature controls are original components and this type of temperature control system is outdated.  It is recommended the temperature control system be replaced with a modern digital control system in the next 5 years.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms, standpipes and wet sprinklers. These systems are provided throughout the building.  The fire suppression system is fed from City provided supply water feeding a 750 GPM diesel fueled fire pump.  It’s estimated the fire pump and associated controller and jockey pump were installed around 1993.  The fire pump and associated components are in good condition.  It appears the fire alarm system was replaced around 1994 and it is a fully addressable and centrally monitored system.   Pull stations and audio visual alarms are present and located as required.  The fire alarm system is in overall good condition but it is recommended the fire alarm system be refurbished or replaced in the next 5 years.","Other Electrical:Emergency power is provided to the building by a 200 KVA 277/480 Volt diesel fueled generator located on the roof.  Emergency power is transferred to building by a 200 KVA 277/480 Volt automatic transfer switch to network of emergency power panels and transformers which distribute power to selected room lighting and the paths and points of egress throughout the building.  It’s estimated the generator was installed around 1988.  The generator is tested on a regular and recurring basis and has relatively low overall run time of 51 hours.  The generator, automatic transfer switch and associated down-stream transformers and panels are in overall good condition.","Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities. However, some upgrades are required including modifying lavatories to provide required knee clearance, replacing door hardware with lever-type handles, and providing additional directional signage.  This project survey reviewed selected accessibility features.",,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Civic Center Plaza is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in fair condition. Maintenance is required to replace deteriorate sealant and grout between the brick pavers on the west, south, and east sides of the building.   The site landscaping is mature and in good condition.  In general the site grading is adequate with no signs of flooding.  Site lighting and is original and is in good condition and vehicle access gates in the parking garage operate as designed and are in good condition. The domestic water supply is original and in good condition.  The sanitary sewer system is original and in good condition.  The natural gas supply is approximately 27 years old and it is in good condition.  The fire suppression water supply is approximately 21 years old and it is in good condition.  The electrical service is provided by the local utility company and appears to be original and in good condition. Overall the Civic Center Plaza site is in good condition. Substructure:The structural system for the building and the three parking levels below grade is comprised of reinforced concrete slabs, beams, columns, perimeter walls, and footings. The substructure system does not present signs of movement and was found to be in good condition. Shell:The structural system above grade is steel.  Above grade floors are comprised of concrete-filled steel floor decks.  The exterior windows are original and are in good condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize single-pane glazing.  All windows are fixed and non-operational.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Repainting of the penthouse doors is needed.  Exterior walls are finished with pre-cast exposed aggregate panels with glass curtain walls between.  Overall the exterior finishes are original and are in good condition.  However, the interior of the roof parapet walls indicate signs of minor cracking and will need repair and repainting.  Also, steel framing that supports the exterior lighting fixtures which is faded and will need repainting.  Roof coverings are a PVC single-ply membranes which are replacements and are in poor condition.  The roof covering has been patched and repair numerous times and has significant areas of ponding.  Replacement of the roof covering is needed.  Downspouts, drains, and gutters are original and are in good condition. Interior Construction:Interior partitions include a combination of replacement and original walls which are generally comprised of gypsum board over metal studs.  The interior partitions are in good condition.  However, evidence shows that maintenance is required to assure useful life.  This will include periodic repair work due to normal wear and tear.  Millwork and cabinets are replacements and are in good condition.  Minor replacement of the base cabinets and counter top are needed in the City Treasure Office break room and the kitchenette cabinets on the 4th floor office.  Interior doors include new and original wood slab doors with metal frames which are generally in good condition.  However repair and replacements are needed for 2 doors in the 6th floor Elevator Lobby, 2 doors in the 8th floor offices, and the 10th floor conference room. Interior Finishes:Wall finishes are a combination of painted surfaces and wood paneling, which are original and are in good condition.  The primary interior floor finish in all office areas and corridors is carpet. The carpet is generally in fair condition but has reached or exceeded its useable life span and it should therefore be replaced throughout the carpeted areas of the building.  In addition, small areas damaged VCT was found in the 8th Floor Break Room and 11th Floor Copy Room which will need repair.  Restrooms have ceramic tile flooring and wainscots which have been replaced and are generally in good condition. Ceiling finishes are a combination of suspended and spline acoustical tiles and painted surfaces, which are original and are in overall good condition, with only a few stained tiles which will need replacing. Conveying The conveying system in the building consists of 6 traction elevators ranging from 4,500 to 3,000 pounds in capacity.  The elevators travel to all floors including the three sub-grade parking for a total of 21 floors and include 5 passenger elevators and 1 freight elevator.  The elevators are original components but received modernization in 1994.  The elevators are functional and they are ADA compliant.  Overall the elevators are in good condition but plans for additional modernization are recommended over the next 5 years to replacing aging components.  Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Overall the domestic water distribution system is in good condition, but replacement of the aging natural gas fire boiler and circulating pumps is recommended in the next 5 years.  Sanitary sewer piping is comprised of cast iron piping which is in good condition.  Additional sanitary sewer components include 2 lift stations located in parking level P3.  These lift stations are functional and in fair condition but refurbishment or replacement is recommended in the next 5 years.  An issue with ponding water was found in the fan room on parking level P1.  Installation of a floor drain in this area is recommended. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a zoned cooling/heating system, which is a combination of original and replacements components.  Heating and cooling is provided to office sections the building from central station air handling units located on each floor.  These air handlers are original with some receiving replacement motors.  Two large supply air fans provide fresh are to the air handling units and large exhaust fans are provided for the rest rooms and parking garage.  The air handling units, fresh are supply fans, and exhaust fans are functional and in fair condition.  However, due to their age refurbishment or replacement of the units in the next 5 years is recommended. Chilled water is purchased through a local utility and distributed to the air handlers from 2 chilled water pumps located in parking level P1.  These pumps are replacement units and are functional and in fair condition.  Replacement of the chilled water pumps is recommended in 5 years.  Heating water is provided to the air handling units from 3 natural gas fire boilers located on the roof and from 2 heating water pumps.  It is estimated the boilers were installed around 1988.  The boilers are functional and in fair condition but are aged, worn, and outdated units.  Replacement of the boilers will be necessary in the next 5 years.  Additional heating and cooling components include 3 split air conditioning systems serving the penthouse elevator room, 18th floor offices, and 15th floor offices.  The split systems serving the penthouse elevator room and 15th floor offices are aged and worn beyond the expected life and replacement is recommended.  The split system serving the 18th floor is in good condition.  Temperature control is managed throughout the building by a pneumatic system consisting of one central air compressor which supplies thermostats, regulators, and damper controls on each floor.  The air compressor was replaced recently but the majority of the temperature controls are original components and this type of temperature control system is outdated.  It is recommended the temperature control system be replaced with a modern digital control system in the next 5 years. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms, standpipes and wet sprinklers. These systems are provided throughout the building.  The fire suppression system is fed from City provided supply water feeding a 750 GPM diesel fueled fire pump.  It’s estimated the fire pump and associated controller and jockey pump were installed around 1993.  The fire pump and associated components are in good condition.  It appears the fire alarm system was replaced around 1994 and it is a fully addressable and centrally monitored system.   Pull stations and audio visual alarms are present and located as required.  The fire alarm system is in overall good condition but it is recommended the fire alarm system be refurbished or replaced in the next 5 years. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  Primary voltage of 12.5 KV volts is provided to three 12.5 KV main disconnects each with an integral step down transformer which provide 277/480 volt power to three main switchboards.  The 277/480 volt power is distributed throughout the building for through a vertical bus duct and is also provided to local mechanical equipment motor control and power centers.  Additional step down transformers are located in electrical and mechanical rooms on each floor which provide 120/208 volt power to general purpose outlets.  A majority of the electrical service equipment is original but add on components were installed around 1994 to support tenant requirements.  Overall the electrical service and distribution system is in good condition.  Lighting fixtures in the building are primarily recessed fluorescent components which were upgraded in 1994.  The lighting fixtures are in good condition throughout.  A majority of the power panels and branch wiring are original with some additions made for tenant requirements around 1994.  The branch wiring and associated general purpose outlets and switching devices are in good condition. Other Electrical:Emergency power is provided to the building by a 200 KVA 277/480 Volt diesel fueled generator located on the roof.  Emergency power is transferred to building by a 200 KVA 277/480 Volt automatic transfer switch to network of emergency power panels and transformers which distribute power to selected room lighting and the paths and points of egress throughout the building.  It’s estimated the generator was installed around 1988.  The generator is tested on a regular and recurring basis and has relatively low overall run time of 51 hours.  The generator, automatic transfer switch and associated down-stream transformers and panels are in overall good condition. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities. However, some upgrades are required including modifying lavatories to provide required knee clearance, replacing door hardware with lever-type handles, and providing additional directional signage.  This project survey reviewed selected accessibility features."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0fa,"NTC-608, Camp Nimitz, Fire Fighting School (L) CAMPUS","NTC-608, Camp Nimitz, Fire Fighting School (L)",770032,2580 Kincaid Rd.,,Peninsula,2,32.734311,-117.209289,2015,Poor,38,5271930.69,168600.08,5440530.77,24,1991,Fire Training,General Fund,City Staff use,,Fire-Rescue,SCHOOL,17786,2014,1800,1,0,0,"Site:  The site at NTC-608, Camp Nimitz, Fire Fighting School consists of parking lots and pedestrian paving.  Parking lots appear to be adequate for the facility and in fair condition needing seal coat .  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: First floor construction is a concrete slab, second floor appears to be a cast-in-place concrete slab.  Exterior walls are split face concrete masonry units with a painted finish, which are original and in good condition. Exterior coated aluminum single glazed windows are original and in fair condition.  The window seals are in fair condition, but will need replacement.  Doors are aluminum for the office main entry and painted metal doors for all other doors.  The exterior doors are original and in fair condition needing exterior paint.    Roof coverings are built up, which are original and at the end of their useful life.  Downspouts, drains, and gutters are original and in fair condition.",Interior Construction:  Concrete masonry partitions and metal framed with gypsum board are original and in good condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition.,"Interior Finishes: Wall finishes are painted surfaces, which have been replaced in the last five years.  Floor finishes included a combination of vinyl tile and ceramic tile. The vinyl tile is original and beyond its useful life.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and in fair condition.",Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water from the central boiler.  Sanitary sewer piping is comprised of cast iron piping.  Some problems with the plumbing systems and components were found or reported during the assessment.  Sanitary sewer seems to back up through the floor drains in both rest rooms.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system which has been replaced within the last five years.  The air-cooled chiller, circulation pump, and air handling units were replaced in 2009.","Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in poor condition with no reported problems.","Electrical: Electrical service for the facility is provided from by an underground service supplied from building 610.  There is a main switch board with a 2500 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life.",Accessibility: An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"The NTC-608, Camp Nimitz, Fire Fighting School, Facility #770032, is a two-story 17,786 gross square foot building.  The facility was originally built in 1991 and is part of the Fire and Life Safety Services Department and is located in Council District 2. Site:  The site at NTC-608, Camp Nimitz, Fire Fighting School consists of parking lots and pedestrian paving.  Parking lots appear to be adequate for the facility and in fair condition needing seal coat .  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: First floor construction is a concrete slab, second floor appears to be a cast-in-place concrete slab.  Exterior walls are split face concrete masonry units with a painted finish, which are original and in good condition. Exterior coated aluminum single glazed windows are original and in fair condition.  The window seals are in fair condition, but will need replacement.  Doors are aluminum for the office main entry and painted metal doors for all other doors.  The exterior doors are original and in fair condition needing exterior paint.    Roof coverings are built up, which are original and at the end of their useful life.  Downspouts, drains, and gutters are original and in fair condition. Interior Construction:  Concrete masonry partitions and metal framed with gypsum board are original and in good condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition. Interior Finishes: Wall finishes are painted surfaces, which have been replaced in the last five years.  Floor finishes included a combination of vinyl tile and ceramic tile. The vinyl tile is original and beyond its useful life.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and in fair condition. Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water from the central boiler.  Sanitary sewer piping is comprised of cast iron piping.  Some problems with the plumbing systems and components were found or reported during the assessment.  Sanitary sewer seems to back up through the floor drains in both rest rooms. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system which has been replaced within the last five years.  The air-cooled chiller, circulation pump, and air handling units were replaced in 2009. Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in poor condition with no reported problems. Electrical: Electrical service for the facility is provided from by an underground service supplied from building 610.  There is a main switch board with a 2500 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life. Accessibility: An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc053,"Mission Bay, Information Center CAMPUS","Mission Bay, Information Center",802828,2688 E. Mission Bay Dr.,,Mission Bay Park,2,32.78971,-117.209965,2015,Poor,52,2031767.76,10709.1,2042476.86,46,1969,Community Center,General Fund,Public Facility,,Park And Recreation,COMMUNITY SERVICE CENTER,6300,2014,1800,0,0,1,Site:The site at the Mission Bay Information Center consists of pedestrian paving in fair condition.  The site landscaping is mature and in fair condition.  The site grading is showing signs of erosion.  Site lighting is in poor condition.,Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  Exterior walls are a combination of pole-building construction and wood framed exterior walls with wood siding, which are original and in need of repairs.   The exposed wood roof framing is a unique free-form assembly creating an integral flowing roof ascending to the tower, which is in good condition.  Exterior windows are original and in poor condition.  The steel frames are painted and single glazed with expanded metal screens on the exterior and the window operation is rough due to failing mechanisms.  Exterior doors are anodized aluminum for the main entry and painted wood doors with siding overlay for the additional personnel service doors.  The exterior doors are original and in poor condition.  Roof coverings are modified bitumen, which have been replaced and in poor condition.  There are no downspouts, drains, or gutters.",Interior Construction:  Wood framed partitions with plaster finish are original and in fair condition.  Maintenance is required to assure useful life.  Millwork and cabinets are original and beyond their useful life.  Interior doors are original and in fair condition.,"Interior Finishes: Wall finishes are painted surfaces, which are in poor condition.  Floor finishes included a combination of concrete, ceramic tile and carpet, and are in poor condition.  Ceiling finishes are painted surfaces, which are original and in fair condition.",Plumbing: Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with central water heater.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) consist of a window type A/C and a roof top fan and a kitchen hood exhaust fan.",Life Safety: There are no life safety systems in this facility.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life.","Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility contains required features considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  An official California Accessibility evaluation is recommended.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"The Mission Bay Information Center, Facility #802828, is a single story with an observation tower, 6,300 gross square foot building.  The facility was originally built in 1969 and is part of the Parks and Recreation Department and is located in Council District 6. Site:The site at the Mission Bay Information Center consists of pedestrian paving in fair condition.  The site landscaping is mature and in fair condition.  The site grading is showing signs of erosion.  Site lighting is in poor condition. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  Exterior walls are a combination of pole-building construction and wood framed exterior walls with wood siding, which are original and in need of repairs.   The exposed wood roof framing is a unique free-form assembly creating an integral flowing roof ascending to the tower, which is in good condition.  Exterior windows are original and in poor condition.  The steel frames are painted and single glazed with expanded metal screens on the exterior and the window operation is rough due to failing mechanisms.  Exterior doors are anodized aluminum for the main entry and painted wood doors with siding overlay for the additional personnel service doors.  The exterior doors are original and in poor condition.  Roof coverings are modified bitumen, which have been replaced and in poor condition.  There are no downspouts, drains, or gutters. Interior Construction:  Wood framed partitions with plaster finish are original and in fair condition.  Maintenance is required to assure useful life.  Millwork and cabinets are original and beyond their useful life.  Interior doors are original and in fair condition. Interior Finishes: Wall finishes are painted surfaces, which are in poor condition.  Floor finishes included a combination of concrete, ceramic tile and carpet, and are in poor condition.  Ceiling finishes are painted surfaces, which are original and in fair condition. Plumbing: Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with central water heater.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) consist of a window type A/C and a roof top fan and a kitchen hood exhaust fan. Life Safety: There are no life safety systems in this facility. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility contains required features considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  An official California Accessibility evaluation is recommended. Solar Energy Assessment:No solar energy assessment was performed in this facility."
cf36ef83-412e-487f-b69d-95742c549f46,"Comfort Station and Concessions, Encanto","Comfort Station and Concessions, Encanto",900025,6589 Broadway,92114,"Encanto Neighborhoods, Southeastern",4,32.716185,-117.056513,2015,Poor,35,81154.62,0,81154.62,35,1980,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,596,2015,1800,0,0,0,"Site:The site at Encanto Park/Verna Quinn Athletic Field Comfort Station & Concessions is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  There was no access to the concessions area of the facility.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is framed with heavy timber and significant termite damage was observed.  The exterior windows (snack bar shutters) are original and are in fair condition.  Window operation was not observed.  Exterior doors are hollow metal for the snack bar and main service access in fair condition and hollow core wood for the additional personnel service doors in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in good condition.  Roof coverings are clay tile, which are original and are in fair condition.  The roof structure has major damage caused by termites.  Recommend fumigation and programming the roof structure for replacement.",Interior Construction:Interior partitions are original and are in good condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes are painted concrete surfaces, which are replacements and are in good condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition, repainting is likely with roof replacement.","Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping, which has had repairs and is in fair condition.  No issues were reported to the assessment team.","Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing.  The fixtures appear to be original and in poor condition.  The restroom fixtures are using CFLs and other spaces are using T12 lamps.  All light fixtures should be programmed for replacement.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Encanto Park/Verna Quinn Athletic Field Comfort Station & Concessions is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  There was no access to the concessions area of the facility. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is framed with heavy timber and significant termite damage was observed.  The exterior windows (snack bar shutters) are original and are in fair condition.  Window operation was not observed.  Exterior doors are hollow metal for the snack bar and main service access in fair condition and hollow core wood for the additional personnel service doors in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in good condition.  Roof coverings are clay tile, which are original and are in fair condition.  The roof structure has major damage caused by termites.  Recommend fumigation and programming the roof structure for replacement. Interior Construction:Interior partitions are original and are in good condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes are painted concrete surfaces, which are replacements and are in good condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition, repainting is likely with roof replacement. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping, which has had repairs and is in fair condition.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing.  The fixtures appear to be original and in poor condition.  The restroom fixtures are using CFLs and other spaces are using T12 lamps.  All light fixtures should be programmed for replacement. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
