campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc031,"Museum, William Heath Davis House (L) CAMPUS","Museum, William Heath Davis House (L)",900027,410 Island,,Centre City,3,32.710553,-117.160683,2015,Fair,25,660368.88,15727.5,676096.38,65,1950,Museum,General Fund,Museum,,Real Estate Assets,MUSEUM,3885,2014,1800,0,0,1,"Site:The site at William Heath Davis House Museum is generally deemed to be adequate for its current use. Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in fair condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of pier and beam with a basement that houses the exhibit area.  The substructure system does not present signs of movement.,"Shell:The exterior windows are original and in fair condition.  The wood frames are painted with standard exterior paint and in poor condition. Windows are single pane glass.  Exterior doors are solid core wood for the main entry and the exit doors.  The exterior doors are original and are in fair condition.  Exterior walls are stick framed with painted wood siding, which are replacements and in poor condition. Rotting wood was present. Roof coverings are wood shingles, which are replacements and in poor condition.","Interior Construction:Interior partitions, are original and in fair condition. However, evidence that maintenance is required to assure useful life.  Millwork and cabinets are original and in historic fair condition.  The interior doors are original and in historic fair condition.","Interior Finishes:Wall finishes are a combination of plaster and painted surfaces, which are replacements and in fair condition.  Floor finishes include a combination of wood for the museum and carpet for the exhibit area, which are replacements and in fair condition.  Ceiling finishes are painted surfaces, and exposed unfinished structure.  These are replacements and in fair condition.",Plumbing:Plumbing fixtures in the exhibit hall bathroom are in good condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of PVC piping.  Reports of sewage backs ups were reported and the city has installed a pumping station that serves the museum and surrounding areas.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are only unit heaters, which are recent additions and in good condition.",Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is an electrical panel with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are replacements and in fair condition.  Branch lighting and wiring are original and are in fair condition.,"Accessibility:An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #900027, William Heath Davis House Museum, was originally built in 1890, re-built in 1950 and renovated for the museum in 1982.  The facility is a 3-story building measuring approximately 3,885 gross square feet and is primarily used as a museum facility.  The facility is part of the Real Estate Assets and is located in Council District 2. Site:The site at William Heath Davis House Museum is generally deemed to be adequate for its current use. Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in fair condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of pier and beam with a basement that houses the exhibit area.  The substructure system does not present signs of movement. Shell:The exterior windows are original and in fair condition.  The wood frames are painted with standard exterior paint and in poor condition. Windows are single pane glass.  Exterior doors are solid core wood for the main entry and the exit doors.  The exterior doors are original and are in fair condition.  Exterior walls are stick framed with painted wood siding, which are replacements and in poor condition. Rotting wood was present. Roof coverings are wood shingles, which are replacements and in poor condition. Interior Construction:Interior partitions, are original and in fair condition. However, evidence that maintenance is required to assure useful life.  Millwork and cabinets are original and in historic fair condition.  The interior doors are original and in historic fair condition. Interior Finishes:Wall finishes are a combination of plaster and painted surfaces, which are replacements and in fair condition.  Floor finishes include a combination of wood for the museum and carpet for the exhibit area, which are replacements and in fair condition.  Ceiling finishes are painted surfaces, and exposed unfinished structure.  These are replacements and in fair condition. Plumbing:Plumbing fixtures in the exhibit hall bathroom are in good condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of PVC piping.  Reports of sewage backs ups were reported and the city has installed a pumping station that serves the museum and surrounding areas. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are only unit heaters, which are recent additions and in good condition. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is an electrical panel with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are replacements and in fair condition.  Branch lighting and wiring are original and are in fair condition. Accessibility:An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
9e04f61a-5a68-40d5-ab88-eba512069634,"Police, Garage, SouthEastern CAMPUS","Police, Garage, SouthEastern",900039,7222 Skyline,,Skyline - Paradise Hills,4,32.704638,-117.042609,2015,Poor,44,1052369.11,0,1052369.11,31,1984,Vehicle Facility,General Fund,City Office/Work Yard/Operations,4,Fleet,VEHICLE MAINTENANCE,6101,2014,1800,1,0,1,"Site:The site at South Eastern District Police Garage consists of parking lots, roadways and landscaping, which are in good condition. The site landscaping occurring in planters is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab that is in good condition. Exterior walls are split-faced, unpainted concrete masonry units with a sealed finish, which are original and in good condition. Painted steel fixed exterior windows are original and in good condition. Exterior doors are painted steel for the main entry and personnel service doors, which are original and in good condition. The roof coverings are built-up which are original and in fair condition. Drains are original and in fair condition.",Interior Construction:Painted concrete masonry unit partitions are original and in good condition. Interior metal doors are original and in fair condition.,Interior Finishes:Interior paint finishes are past their useful life. Interior painting is recommended. Floor finishes include a combination of concrete and vinyl tile. Vinyl floor finishes should be replaced and concrete should be cleaned. Ceiling finishes are painted surfaces which are original and in good condition.,Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly unit heaters which are original and in fair condition. There are six gas infrared heaters in the maintenance bays, one electric unit heater and a mini-split heat pump for the office. All unit heaters should be programmed for replacement.","Life Safety:Fire protection specialties are present. System components include hard-wired, smoke and CO2 detectors and pull stations. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems.","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1000 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Other electrical systems include a 250KW, 120/208 volt, diesel generator, which are located at building 001277.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar assessment was performed on this facility. Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #900039, South Eastern District Police Garage, is a single story, 6,101 gross square foot building, with a mezzanine. The facility was originally built in 1984 and is part of the Police Department and is located in Council District 4. Site:The site at South Eastern District Police Garage consists of parking lots, roadways and landscaping, which are in good condition. The site landscaping occurring in planters is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab that is in good condition. Exterior walls are split-faced, unpainted concrete masonry units with a sealed finish, which are original and in good condition. Painted steel fixed exterior windows are original and in good condition. Exterior doors are painted steel for the main entry and personnel service doors, which are original and in good condition. The roof coverings are built-up which are original and in fair condition. Drains are original and in fair condition. Interior Construction:Painted concrete masonry unit partitions are original and in good condition. Interior metal doors are original and in fair condition. Interior Finishes:Interior paint finishes are past their useful life. Interior painting is recommended. Floor finishes include a combination of concrete and vinyl tile. Vinyl floor finishes should be replaced and concrete should be cleaned. Ceiling finishes are painted surfaces which are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly unit heaters which are original and in fair condition. There are six gas infrared heaters in the maintenance bays, one electric unit heater and a mini-split heat pump for the office. All unit heaters should be programmed for replacement. Life Safety:Fire protection specialties are present. System components include hard-wired, smoke and CO2 detectors and pull stations. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1000 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Other electrical systems include a 250KW, 120/208 volt, diesel generator, which are located at building 001277. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar assessment was performed on this facility. Please refer to the solar energy report section of this report for details regarding solar energy."
30756be4-3c26-4c4d-8188-906338cb67dd,"Police, Garage, Northern CAMPUS","Police, Garage, Northern",900040,4275 Eastgate Mall,,University,1,32.876425,-117.215597,2015,Poor,52,798828.48,0,798828.48,44,1971,Vehicle Facility,General Fund,City Office/Work Yard/Operations,2,Fleet,GARAGE,3069,2014,1800,0,0,0,Site:The site at Northern Police Garage consists of roadways that are in fair condition. There is no landscaping. The site grading is paved and adequate. Site lighting and security appears to be in good condition.,Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is concrete slab. Exterior walls are painted concrete masonry units with a painted finish, which are original and in fair condition. The roof is wood framing in fair condition. Exterior aluminum windows in the aluminum panel shelter at the rear are original and in fair condition. Exterior doors are painted solid core wood for the personnel service doors. The exterior doors are original and in poor condition and should be replaced. The sectional roll-up garage doors are in poor condition and should be replaced. The roof coverings are a combination of built-up and modified bitumen, which have been replaced within the last 15 years. Downspouts and drains are in fair condition.",Interior Construction:Concrete masonry unit partitions are original and in fair condition. Painted wood interior doors are in poor condition and should be replaced.,Interior Finishes:Wall finishes are painted surfaces which are dirty and in poor condition. Floor finishes are exposed concrete which are stained and in poor condition. Ceiling finishes are painted surfaces which are in poor condition.,Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system are predominantly unit heaters which are original and beyond useful life. There are three electric unit heaters in the garage area and one in the office. Additionally, there is a mini-split in the office.",Life Safety:Sprinklers and fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 200 AMPcircuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #900040, Northern Police Garage, is a single story 3,069 gross square foot building. The facility was originally built in 1971 and is part of the Police Department and is located in Council District 1. Site:The site at Northern Police Garage consists of roadways that are in fair condition. There is no landscaping. The site grading is paved and adequate. Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is concrete slab. Exterior walls are painted concrete masonry units with a painted finish, which are original and in fair condition. The roof is wood framing in fair condition. Exterior aluminum windows in the aluminum panel shelter at the rear are original and in fair condition. Exterior doors are painted solid core wood for the personnel service doors. The exterior doors are original and in poor condition and should be replaced. The sectional roll-up garage doors are in poor condition and should be replaced. The roof coverings are a combination of built-up and modified bitumen, which have been replaced within the last 15 years. Downspouts and drains are in fair condition. Interior Construction:Concrete masonry unit partitions are original and in fair condition. Painted wood interior doors are in poor condition and should be replaced. Interior Finishes:Wall finishes are painted surfaces which are dirty and in poor condition. Floor finishes are exposed concrete which are stained and in poor condition. Ceiling finishes are painted surfaces which are in poor condition. Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) system are predominantly unit heaters which are original and beyond useful life. There are three electric unit heaters in the garage area and one in the office. Additionally, there is a mini-split in the office. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 200 AMPcircuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
972bdb86-63e8-4477-bfad-8b991ebc9b88,"Police, Garage, Western CAMPUS","Police, Garage, Western,",900041,5215 Gaines,,Linda Vista,2,32.764348,-117.193814,2015,Poor,54,1573472.11,0,1573472.11,31,1984,Vehicle Facility,General Fund,City Office/Work Yard/Operations,2,Fleet,GARAGE,6090,2014,1800,1,0,1,"Site:The site at Western District Police Garage consists of parking lots, roadways and landscaping, which are all in good condition. The site landscaping, occurring in planters, is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab in good condition. Exterior walls are split-faced, unpainted concrete masonry units with a sealed finish, which are original and in good condition. Painted steel fixed exterior windows are original and in good condition. Exterior doors are painted steel for the main entry and personnel service doors which are original and in good condition. The roof coverings are built-up which are original and in fair condition. Drains are original and in fair condition.",Interior Construction:Painted concrete masonry unit partitions are original and in good condition. Interior metal doors are original and in fair condition.,Interior Finishes:Interior paint finishes are past their useful life. Interior painting is recommended. Floor finishes include a combination of concrete and vinyl tile. Vinyl floor finishes should be replaced and concrete should be cleaned. Ceiling finishes are painted surfaces which are original and in fair condition.,Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly unit heaters which are original and in fair condition. There are six gas infrared heaters in the maintenance bays, one electric unit heater and a mini-split heat pump for the office. All unit heaters should be programmed for replacement.","Life Safety:Fire protection specialties are present. System components include hard-wired, smoke and CO2 detectors with pull stations. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems.","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1000 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Other electrical systems include a 250KW, 120/208 volt, diesel generator, which are located at building 001278.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #900041, Western District Police Garage, is a single story, 6,090 gross square foot building with a mezzanine. The facility was originally built in 1984 and is part of the Police Department and is located in Council District 6. Site:The site at Western District Police Garage consists of parking lots, roadways and landscaping, which are all in good condition. The site landscaping, occurring in planters, is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab in good condition. Exterior walls are split-faced, unpainted concrete masonry units with a sealed finish, which are original and in good condition. Painted steel fixed exterior windows are original and in good condition. Exterior doors are painted steel for the main entry and personnel service doors which are original and in good condition. The roof coverings are built-up which are original and in fair condition. Drains are original and in fair condition. Interior Construction:Painted concrete masonry unit partitions are original and in good condition. Interior metal doors are original and in fair condition. Interior Finishes:Interior paint finishes are past their useful life. Interior painting is recommended. Floor finishes include a combination of concrete and vinyl tile. Vinyl floor finishes should be replaced and concrete should be cleaned. Ceiling finishes are painted surfaces which are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly unit heaters which are original and in fair condition. There are six gas infrared heaters in the maintenance bays, one electric unit heater and a mini-split heat pump for the office. All unit heaters should be programmed for replacement. Life Safety:Fire protection specialties are present. System components include hard-wired, smoke and CO2 detectors with pull stations. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1000 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Other electrical systems include a 250KW, 120/208 volt, diesel generator, which are located at building 001278. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
3ec86bf3-ce69-4018-a27b-e8514b4e4363,"Theater, Lowell Davis Festival (L) CAMPUS","Theater, Lowell Davis Festival (L)",900049,1400 Old Globe Way,92101,Balboa Park,3,32.732162,-117.151596,2015,Good,15,385463.09,0,385463.09,30,1985,Theatre,General Fund,Balboa Park,3,Park And Recreation,Parks/Recreation – Balboa Park,4515,2016,1800,0,0,1,"Site:The site at the Lowell Davis Festival Theater is generally deemed to be adequate for it’s current use..  Pedestrian paving sections have been replaced and are in good condition.  The site landscaping is mature and in good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in good condition while fencing and gates operate as designed.","Substructure:The foundations are comprised of concrete walls, pier and beam, and slab on grade.  The substructure system does not present signs of movement.","Shell:Floor construction is a metal deck with a concrete topping.  The exterior windows are original and in fair condition.  The window seals are in fair condition.  The wood frames are coated and utilize a standard glazing system.  Window operation is adequate.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in fair to good condition.  Exterior walls are a combination of plaster and wood half timbering with a painted finish and plaster with a painted finish, which are original and in good condition.  Roof coverings are a combination of built up, single-ply membrane, and asphalt shingles, which are original and in fair condition.  Downspouts, drains, and gutters are original and in fair condition.  The single-ply membrane was reportedly replaced in 2013 and is in good condition.  The asphalt shingles and built up roof covering are in fair condition.",Interior Construction:Interior partitions are original and in fair to good condition.  Millwork and cabinets are replacements in good condition.  Interior doors are original and in good condition.,"Interior Finishes:Wall finishes are a combination of wood and acoustic wall panels and painted surfaces, which are original and in good condition.  Floor finishes included a combination of carpet, clay tile, and resilient flooring which are replacements in fair to good condition.  Ceiling finishes are painted surfaces, and are replacements in fair to good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately split DX unit, which is a replacement and in poor condition.  The unit is more than 20 years old and should be programmed for replacement.",Life Safety:Fire protection specialties are present.  System components include: monitored fire alarms and wet sprinklers.  These systems are provided in the egress areas.  Visually these systems appear to be in fair condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an 800 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are in fair condition.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at the Lowell Davis Festival Theater is generally deemed to be adequate for it’s current use..  Pedestrian paving sections have been replaced and are in good condition.  The site landscaping is mature and in good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in good condition while fencing and gates operate as designed. Substructure:The foundations are comprised of concrete walls, pier and beam, and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a metal deck with a concrete topping.  The exterior windows are original and in fair condition.  The window seals are in fair condition.  The wood frames are coated and utilize a standard glazing system.  Window operation is adequate.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in fair to good condition.  Exterior walls are a combination of plaster and wood half timbering with a painted finish and plaster with a painted finish, which are original and in good condition.  Roof coverings are a combination of built up, single-ply membrane, and asphalt shingles, which are original and in fair condition.  Downspouts, drains, and gutters are original and in fair condition.  The single-ply membrane was reportedly replaced in 2013 and is in good condition.  The asphalt shingles and built up roof covering are in fair condition. Interior Construction:Interior partitions are original and in fair to good condition.  Millwork and cabinets are replacements in good condition.  Interior doors are original and in good condition. Interior Finishes:Wall finishes are a combination of wood and acoustic wall panels and painted surfaces, which are original and in good condition.  Floor finishes included a combination of carpet, clay tile, and resilient flooring which are replacements in fair to good condition.  Ceiling finishes are painted surfaces, and are replacements in fair to good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately split DX unit, which is a replacement and in poor condition.  The unit is more than 20 years old and should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: monitored fire alarms and wet sprinklers.  These systems are provided in the egress areas.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an 800 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are in fair condition. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report."
2ac9ec4a-3084-4664-bcbb-7e858d1d746e,"Police, Trailer, Eastern, Traffic Division CAMPUS","Police, Trailer, Eastern, Traffic Division",900062,9265 Aero Drive,,Kearny Mesa,7,32.809275,-117.127028,2015,Fair,27,3100322.66,2021.25,3102343.91,16,1999,Office,General Fund,City Office/Work Yard/Operations,1,Police,TRAILER,19323,2014,1800,0,0,0,"Site:The site at Eastern Traffic Division Trailer consists of parking lots, roadways and pedestrian paving. Parking lots appear to be adequate for the facility and in good condition. Pedestrian paving is original and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard trailer foundations with metal jack stands. The substructure system does not present signs of movement.,"Shell:Floor construction is a plywood subflooring on metal joists. Exterior walls are wood framed with cement board with stucco coating with a painted finish, which are original and in need of repairs. Aluminum exterior windows are original and in good condition. The window seals are in in good condition. The aluminum frames are anodized. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The doors are in good condition. The roof coverings are a combination of single-ply, flexible membrane and standing-seam metal, which have been replaced within the last five years. Downspouts, drains, and gutters are in good condition.",Interior Construction:Wood framed partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Wood stained interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are a combination of vinyl wall covering, with a paint finish, and painted surfaces, which have been replaced in the last five years. Floor finishes include a combination of vinyl tile and carpet, which are original and beyond their useful life. Ceiling finishes are suspended acoustical tiles and painted surfaces which are original and beyond their useful life.",Plumbing:Plumbing fixtures are original and in good condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly packaged roof top units (RTU's) which are original and in fair condition. One unit was replaced in 2013.","Life Safety:Sprinklers and fire protection specialties are present. System components include hard wired smoke and CO2 detectors, pull stations and wet sprinklers. These systems are provided throughout the building. These systems appear to be in good condition with no reported problems.","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1200 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Trailer, Facility #900062, Eastern Traffic Division Trailer, is a single story 19,323 gross square foot building. The facility was originally built in 1999 and is part of the Police Department and is located in Council District 6. Site:The site at Eastern Traffic Division Trailer consists of parking lots, roadways and pedestrian paving. Parking lots appear to be adequate for the facility and in good condition. Pedestrian paving is original and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard trailer foundations with metal jack stands. The substructure system does not present signs of movement. Shell:Floor construction is a plywood subflooring on metal joists. Exterior walls are wood framed with cement board with stucco coating with a painted finish, which are original and in need of repairs. Aluminum exterior windows are original and in good condition. The window seals are in in good condition. The aluminum frames are anodized. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The doors are in good condition. The roof coverings are a combination of single-ply, flexible membrane and standing-seam metal, which have been replaced within the last five years. Downspouts, drains, and gutters are in good condition. Interior Construction:Wood framed partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Wood stained interior doors are original and in fair condition. Interior Finishes:Wall finishes are a combination of vinyl wall covering, with a paint finish, and painted surfaces, which have been replaced in the last five years. Floor finishes include a combination of vinyl tile and carpet, which are original and beyond their useful life. Ceiling finishes are suspended acoustical tiles and painted surfaces which are original and beyond their useful life. Plumbing:Plumbing fixtures are original and in good condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly packaged roof top units (RTU's) which are original and in fair condition. One unit was replaced in 2013. Life Safety:Sprinklers and fire protection specialties are present. System components include hard wired smoke and CO2 detectors, pull stations and wet sprinklers. These systems are provided throughout the building. These systems appear to be in good condition with no reported problems. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1200 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4364,"Comfort Station, Carmel Del Mar CAMPUS","Comfort Station, Carmel Del Mar",900065,12300 Carmel Park Dr.,92130,Carmel Valley,1,32.940531,-117.226817,2015,Good,10,36055.29,0,36055.29,15,2000,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,950,2015,1800,0,0,0,"Site:  The site at Carmel Del Mar Comfort Station is generally deemed to be adequate for its current use.  The parking lots and roadways are not associated with the comfort station.  There are no site elements except pedestrian paving, which is original and in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted hollow metal.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry slump block with a sealed finish, which are original and are in good condition.  Roof coverings are concrete tile which is original and are in fair condition.  There are no downspouts, drains, or gutters.",Interior Construction:  Interior partitions are original and are in good condition.  There are no interior doors.,"Interior Finishes:Wall finish is painted concrete masonry units, which has been updated numerous times.   The floor finish is sealed concrete which is original and are in poor condition.  Ceiling finishes are painted wood which has been updated numerous times and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Restroom plumbing fixtures are stainless steel.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not provided.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their useful life.,Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Carmel Del Mar Comfort Station is generally deemed to be adequate for its current use.  The parking lots and roadways are not associated with the comfort station.  There are no site elements except pedestrian paving, which is original and in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted hollow metal.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry slump block with a sealed finish, which are original and are in good condition.  Roof coverings are concrete tile which is original and are in fair condition.  There are no downspouts, drains, or gutters. Interior Construction:  Interior partitions are original and are in good condition.  There are no interior doors. Interior Finishes:Wall finish is painted concrete masonry units, which has been updated numerous times.   The floor finish is sealed concrete which is original and are in poor condition.  Ceiling finishes are painted wood which has been updated numerous times and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Restroom plumbing fixtures are stainless steel. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not provided. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
