campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc10c,"Balboa Park, Nursery, Headhouse 2 CAMPUS","Balboa Park, Nursery, Headhouse 2",900087,2850 Pershing Dr.,,Balboa Park,3,32.735108,-117.136675,2015,Fair,28,272644.36,0,272644.36,26,1989,Nursery,General Fund,City Office/Work Yard/Operations,,Park And Recreation,STORAGE,3000,2014,1800,1,0,1,"Site:The site at Headhouse #2 Balboa Park Nursery, is generally deemed to be adequate for its current use.  The parking lots and pedestrian paving are in good condition.  Site landscaping is not present.  In general the site grading is adequate.  Site lighting appears to be in good condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in fair condition.  The window seals are in fair condition.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and metal panel roll-up garage doors for additional service doors.  The exterior doors are original and are in fair condition.  Exterior walls are prefabricated metal frames with metal panels and a painted finish.  Roof coverings are preformed metal panels, which are original and are in good condition.  Downspouts, drains, and gutters are original and in good condition.",Interior Construction:Interior partitions are not present.  Millwork and cabinets are in good condition.  Interior doors are not present.,"Interior Finishes:Wall finishes are a combination of painted surfaces, which are original and in fair condition.  Floor finishes are sealed concrete, which are original and in fair condition.  Ceiling finishes are painted exposed unfinished structure, which is in fair condition.",Plumbing:Plumbing fixtures are limited to a wash sink which is in fair condition.  Copper piping and a local water heater provides domestic water distribution.  System is in fair condition.  Sanitary sewer piping is PVC and is in fair condition.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.",Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied the by a main panel located in an adjacent building. There is a main disconnect with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A Solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #900087, Headhouse #2 Balboa Park Nursery, was originally built in 1989.  The facility is a one-story building measuring approximately 3,000 gross square feet and is primarily used as storage.  The facility is part of the Park and Recreation - Developed Regional Department and is located in Council District 3. Site:The site at Headhouse #2 Balboa Park Nursery, is generally deemed to be adequate for its current use.  The parking lots and pedestrian paving are in good condition.  Site landscaping is not present.  In general the site grading is adequate.  Site lighting appears to be in good condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in fair condition.  The window seals are in fair condition.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and metal panel roll-up garage doors for additional service doors.  The exterior doors are original and are in fair condition.  Exterior walls are prefabricated metal frames with metal panels and a painted finish.  Roof coverings are preformed metal panels, which are original and are in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:Interior partitions are not present.  Millwork and cabinets are in good condition.  Interior doors are not present. Interior Finishes:Wall finishes are a combination of painted surfaces, which are original and in fair condition.  Floor finishes are sealed concrete, which are original and in fair condition.  Ceiling finishes are painted exposed unfinished structure, which is in fair condition. Plumbing:Plumbing fixtures are limited to a wash sink which is in fair condition.  Copper piping and a local water heater provides domestic water distribution.  System is in fair condition.  Sanitary sewer piping is PVC and is in fair condition. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied the by a main panel located in an adjacent building. There is a main disconnect with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A Solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
3ec86bf3-ce69-4018-a27b-e8514b4e4365,"Blockhouse, Radio, Mt. Woodson CAMPUS","Blockhouse, Radio, Mt. Woodson",900528,17130 Mt Woodson Rd.,,None,,33.009158,-116.973406,2015,Good,5,8352,8652,17004,23,1992,Blockhouse,General Fund,City Office/Work Yard/Operations,1,Information Technology,BLOCK HOUSE,600,2016,1800,0,0,0,"Site:The site at Facility #900528, Mt. Woodson Blockhouse, was constructed in 1992 as a radio communications facility.  The City of San Diego only occupies part of this building and the other is leased to a commercial telecommunications provider.   The site is generally deemed to be adequate for its current use.  The facility is accessed from a public mountain road.  The facility has a dedicated parking and pedestrian concrete pavement which are in good condition.  The site landscaping consists of indigenous vegetation which is in good condition.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence and barbed/razor wire is in good condition.  Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping.   Site electrical systems include an overhead 120/240 Volt, 1-Phase, 3-Wire power supply to the building.  There are no site lighting systems.  Overall, the facility is in good condition.",Substructure:The building is a one-story concrete masonry unit building and rests on standard foundation and slab on grade.  The building has painted concrete masonry exterior walls and steel structural framing for the roof structure and deck. There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition.,"Shell:The building exterior walls are concrete masonry unit load bearing walls and have a painted finish.  The exterior walls of the building were found to be in good condition but the painted finishes, including the metal and wood trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized, and peeling and need repainting. The exterior doors are metal units and installed on a metal frames. The exterior doors are in good condition, but the painted finish is faded and oxidized and the doors need repainting. The roof structure is a flat steel frame and deck with a single-ply membrane covering.  The roof covering appears to have been replaced within the last year.  No deficiencies were found with the roof structure or the roof covering. ",Interior Construction:The building interior walls consist of the interior side of the concrete masonry exterior walls and one interior concrete masonry interior wall.  There are no ceiling finishes or interior doors installed in the building and the interior construction is in good condition.,"Interior Finishes:The building interior finishes include the painted interior side of the exterior concrete masonry walls, a painted interior masonry partition wall, and vinyl composite floor tile.  There are no ceiling finishes.  The painted finish for the interior walls is faded and worn and needs repainting.  The vinyl floor tiles are in good condition.",Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:Heating and cooling for the City of San Diego occupied section of building is provided by one wall mounted package unit rated at around 3 ton that discharges condition air directly into the building. The unit was replaced around 2001 and is in fair condition but nearing the end of its expected life cycle. Exhaust ventilation is provided by static vents. The vents appear to be original equipment and are in good condition.  Air temperature is controlled by a thermostat which is part of a centrally controlled and monitored system and is in good condition.,Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition.,"Electrical:The electrical service is provided to the building from a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment and is in good condition.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition.  Emergency power is provided to the building by a 100kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator and associated automatic transfer switch.  Both the generator and automatic transfer switch were replaced in 2008 and are in good condition.  The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in good condition.",Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #900528, Mt. Woodson Blockhouse, was constructed in 1992 as a radio communications facility.  The City of San Diego only occupies part of this building and the other is leased to a commercial telecommunications provider.   The site is generally deemed to be adequate for its current use.  The facility is accessed from a public mountain road.  The facility has a dedicated parking and pedestrian concrete pavement which are in good condition.  The site landscaping consists of indigenous vegetation which is in good condition.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence and barbed/razor wire is in good condition.  Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping.   Site electrical systems include an overhead 120/240 Volt, 1-Phase, 3-Wire power supply to the building.  There are no site lighting systems.  Overall, the facility is in good condition. Substructure:The building is a one-story concrete masonry unit building and rests on standard foundation and slab on grade.  The building has painted concrete masonry exterior walls and steel structural framing for the roof structure and deck. There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition. Shell:The building exterior walls are concrete masonry unit load bearing walls and have a painted finish.  The exterior walls of the building were found to be in good condition but the painted finishes, including the metal and wood trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized, and peeling and need repainting. The exterior doors are metal units and installed on a metal frames. The exterior doors are in good condition, but the painted finish is faded and oxidized and the doors need repainting. The roof structure is a flat steel frame and deck with a single-ply membrane covering.  The roof covering appears to have been replaced within the last year.  No deficiencies were found with the roof structure or the roof covering.  Interior Construction:The building interior walls consist of the interior side of the concrete masonry exterior walls and one interior concrete masonry interior wall.  There are no ceiling finishes or interior doors installed in the building and the interior construction is in good condition. Interior Finishes:The building interior finishes include the painted interior side of the exterior concrete masonry walls, a painted interior masonry partition wall, and vinyl composite floor tile.  There are no ceiling finishes.  The painted finish for the interior walls is faded and worn and needs repainting.  The vinyl floor tiles are in good condition. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:Heating and cooling for the City of San Diego occupied section of building is provided by one wall mounted package unit rated at around 3 ton that discharges condition air directly into the building. The unit was replaced around 2001 and is in fair condition but nearing the end of its expected life cycle. Exhaust ventilation is provided by static vents. The vents appear to be original equipment and are in good condition.  Air temperature is controlled by a thermostat which is part of a centrally controlled and monitored system and is in good condition. Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition. Electrical:The electrical service is provided to the building from a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment and is in good condition.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition.  Emergency power is provided to the building by a 100kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator and associated automatic transfer switch.  Both the generator and automatic transfer switch were replaced in 2008 and are in good condition.  The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in good condition. Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0e4,"Police, Hanger, Air Support (L)(No Maint.) CAMPUS","Police, Hanger, Air Support (L)(No Maint.)",900554,#Montgomery Field,,Kearny Mesa,6,32.811456,-117.135442,2015,Good,20,1022026.85,0,1022026.85,26,1989,Hanger,General Fund,For Sale,,Real Estate Assets,VEHICLE MAINTENANCE,13870,2014,1800,0,0,0,"Site:  The site at Police Air Support Hanger consists of parking lots, roadways, pedestrian paving, and landscaping.  Parking lots and roadways appear to be adequate for the facility and in fair condition.  Pedestrian paving is newer and in good condition.  The site landscaping is mature and in fair condition.  The site grading is adequate. Site fencing and gates are in good condition and operate as designed.",Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a concrete slab.  Exterior walls are corrugated metal on a steel frame with a painted finish which are original and in fair condition.   Exterior windows are original and in fair condition.  The window seals are failing and compromising the building's integrity.  The anodized aluminum frames are coated and utilize a thermopane glazing system and the windows are fixed glass.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Roof coverings are standing seam metal, which are original and in fair condition.  Downspouts, drains, and gutters are original and in fair condition.","Interior Construction:  Partitions are original and in good condition, however, maintenance is required to assure useful life. Millwork and cabinets are original and in good condition.  Finally, interior doors are original and in good condition.","Interior Finishes: Wall finishes are painted surfaces that are in poor condition with wear and scuffing, repainting is recommended.  Floor finishes included a combination of concrete, carpet, and ceramic tile, which are original and in fair condition.  Carpeting should be scheduled for replacement within 5 years.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and in fair condition.",Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is a split DX units, which is original and in fair condition.","Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.   There is a main switch board with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.",Accessibility: An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"The Police Air Support Hanger, Facility #900554, is a single story (with mezzanine) 13,870 gross square foot building.  The facility was originally built in 1989 and is part of the Police Department and is located in Council District 6.  This facility is currently leased to Gibbs Service Center, Inc. Site:  The site at Police Air Support Hanger consists of parking lots, roadways, pedestrian paving, and landscaping.  Parking lots and roadways appear to be adequate for the facility and in fair condition.  Pedestrian paving is newer and in good condition.  The site landscaping is mature and in fair condition.  The site grading is adequate. Site fencing and gates are in good condition and operate as designed. Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a concrete slab.  Exterior walls are corrugated metal on a steel frame with a painted finish which are original and in fair condition.   Exterior windows are original and in fair condition.  The window seals are failing and compromising the building's integrity.  The anodized aluminum frames are coated and utilize a thermopane glazing system and the windows are fixed glass.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Roof coverings are standing seam metal, which are original and in fair condition.  Downspouts, drains, and gutters are original and in fair condition. Interior Construction:  Partitions are original and in good condition, however, maintenance is required to assure useful life. Millwork and cabinets are original and in good condition.  Finally, interior doors are original and in good condition. Interior Finishes: Wall finishes are painted surfaces that are in poor condition with wear and scuffing, repainting is recommended.  Floor finishes included a combination of concrete, carpet, and ceramic tile, which are original and in fair condition.  Carpeting should be scheduled for replacement within 5 years.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and in fair condition. Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is a split DX units, which is original and in fair condition. Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.   There is a main switch board with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life. Accessibility: An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc11f,"Trailer, Eng.  Dev.- Aero Dr. Field Offices CAMPUS","Trailer, Eng.  Dev.- Aero Dr. Field Offices",900558,9485 Aero Dr.,,Kearny Mesa,7,32.808026,-117.124693,2015,Good,12,368532.74,0,368532.74,23,1992,Office,General Fund,City Office/Work Yard/Operations,,Environmental,TRAILER,16937,2014,1800,0,0,0,"Site:  The site at Trailer, Eng. Dev. - Aero Dr. Field Offices is generally deemed to be adequate for its current use.  The roadways and parking lots are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed, however, maintenance is required to assure useful life.",Substructure:  The foundations are comprised of footings to support trailer mounts and levelers.  The substructure system of the metal trailer frame with wood decking is in fair condition.,"Shell: The exterior windows are original and in fair condition.  The window seals are in fair condition.  The aluminum frames are coated. Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  The modular trailer walls are a combination of wood framing with decorative panels for the interior and stucco finish for the exterior. Stucco finish is original and in fair condition. Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are original and in poor condition.","Interior Construction:  Interior partitions are original and in good condition, however, evidence that maintenance is required to assure useful life. Millwork and cabinets are replacements and are in good condition. Interior doors are original and in good condition.","Interior Finishes: Wall finishes are a combination of fabric panels, plastic panels, and painted surfaces, which are original and in fair condition.  Floor finishes include a combination of carpet and vinyl tile, which are original and in poor condition.  Ceiling finishes are acoustical tiles which are replacements and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's) which are  original and in poor condition.  Coils on the majority of the RTU’s are in poor condition. RTU’s should be programmed for replacement.",Life Safety: Sprinklers and fire protection specialties are not present. ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.   There is a main disconnect with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #900558, Trailer, Eng. Dev. - Aero Dr. Field Offices, was originally built in 1992.  The facility is a one-story modular trailer measuring approximately 16,937 gross square feet and is primarily used as an administration facility.  The facility is part of the E and D - Field Engineering Division and is located in Council District 6.   Site:  The site at Trailer, Eng. Dev. - Aero Dr. Field Offices is generally deemed to be adequate for its current use.  The roadways and parking lots are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed, however, maintenance is required to assure useful life. Substructure:  The foundations are comprised of footings to support trailer mounts and levelers.  The substructure system of the metal trailer frame with wood decking is in fair condition. Shell: The exterior windows are original and in fair condition.  The window seals are in fair condition.  The aluminum frames are coated. Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  The modular trailer walls are a combination of wood framing with decorative panels for the interior and stucco finish for the exterior. Stucco finish is original and in fair condition. Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are original and in poor condition. Interior Construction:  Interior partitions are original and in good condition, however, evidence that maintenance is required to assure useful life. Millwork and cabinets are replacements and are in good condition. Interior doors are original and in good condition. Interior Finishes: Wall finishes are a combination of fabric panels, plastic panels, and painted surfaces, which are original and in fair condition.  Floor finishes include a combination of carpet and vinyl tile, which are original and in poor condition.  Ceiling finishes are acoustical tiles which are replacements and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's) which are  original and in poor condition.  Coils on the majority of the RTU’s are in poor condition. RTU’s should be programmed for replacement. Life Safety: Sprinklers and fire protection specialties are not present.  Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.   There is a main disconnect with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc110,"Marston House, Lath (L)(No Maint.) CAMPUS","Marston House, Lath (L)(No Maint.)",900606,3525 7th Ave.,,Uptown,3,32.742107,-117.15811,2015,Fair,27,11374.35,0,11374.35,110,1905,Museum,General Fund,Balboa Park,,Park And Recreation,OTHER,300,2014,1800,0,0,1,"Site:  The site at Marston House, Lath consists of pedestrian walks and landscaping and these are in fair condition. Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of shallow foundations and earth flooring.,Shell: Floor construction is a earth floor.   Exterior walls are light wood framing and wood lath spaced with equal openings and lath and no finish.  Exterior doors are lightweight gate type assembly that are in fair condition.  There is no roof on the lath structure.,Interior Construction:  There is no interior construction.,"Interior Finishes: There are no interior finishes, wood lath is unpainted.",Plumbing: The plumbing consists of a mister system for watering plants.,Mechanical: There are no mechanical systems in this structure.,Life Safety: There are no life safety systems in this structure.,Electrical: There are no electrical systems in this structure.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"The Marston House, Lath, Facility #900606, is a single story 300 gross square foot building.  The facility was originally built in 1905 and was replaced circa 1996 and is part of the Parks and Recreation - Developed Regional Department and is located in Council District 3. Site:  The site at Marston House, Lath consists of pedestrian walks and landscaping and these are in fair condition. Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of shallow foundations and earth flooring. Shell: Floor construction is a earth floor.   Exterior walls are light wood framing and wood lath spaced with equal openings and lath and no finish.  Exterior doors are lightweight gate type assembly that are in fair condition.  There is no roof on the lath structure. Interior Construction:  There is no interior construction. Interior Finishes: There are no interior finishes, wood lath is unpainted. Plumbing: The plumbing consists of a mister system for watering plants. Mechanical: There are no mechanical systems in this structure. Life Safety: There are no life safety systems in this structure. Electrical: There are no electrical systems in this structure. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc111,"Marston House, Carriage, Balboa Park (L) CAMPUS","Marston House, Carriage, Balboa Park (L)",900607,3525 7th Ave.,,Uptown,3,32.742217,-117.158143,2015,Poor,68,446439.49,6661.65,453101.14,110,1905,Museum,General Fund,Balboa Park,,Park And Recreation,RESIDENCE,1900,2014,1800,0,0,1,"Site:The site at Marston Carriage House consists of parking lots, landscaping, and pedestrian paving.  Parking lots appear to be adequate for the facility and in poor condition needing replacement.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:First floor construction is a structural concrete slab, second floor construction is wood framed. Exterior walls are wood framed with brick veneer and stucco with a painted finish, which are original and in fair condition.  Exterior wood casement windows with true divided lights are original and in fair condition.  The two exterior doors consist of one newer wood tilt-up garage door and one solid stile wood pocket door at the rear, both are in poor condition.  Roof coverings are wood shakes, which are in poor condition; many of the shakes are curled up and splitting.","Interior Construction:Wood framed partitions with solid wood sheathing are weathering and need a renewed finish, they are original and in fair condition.  Interior doors are solid wood stile and panel and are original and in fair condition.","Interior Finishes:Wall finishes are weathering and in need of a renewed linseed oil finish.  Floor finishes included a combination of exposed sealed concrete and wood planking, which are adequate.  Ceiling finishes are wood sheathing with weathered finish in need of linseed oil finish.",Plumbing:Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper and galvanized piping.  Sanitary sewer piping is comprised of cast iron piping.  Only a sink on the first floor and a water closet on the second floor were in use.,Mechanical:There are no mechanical systems in this building.,Life Safety:There are no life safety systems in this building.,Electrical:Electrical service for the facility is a lighting circuit provided by an underground service from the main house.  An electrical service should be installed from the main house to include a means of local disconnect.,"Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #900607, the Marston Carriage House, is a two-story 1,900 gross square foot building.  The facility was originally built in 1905 and is part of the Parks and Recreation - Developed Regional Department and is located in Council District 3. Site:The site at Marston Carriage House consists of parking lots, landscaping, and pedestrian paving.  Parking lots appear to be adequate for the facility and in poor condition needing replacement.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:First floor construction is a structural concrete slab, second floor construction is wood framed. Exterior walls are wood framed with brick veneer and stucco with a painted finish, which are original and in fair condition.  Exterior wood casement windows with true divided lights are original and in fair condition.  The two exterior doors consist of one newer wood tilt-up garage door and one solid stile wood pocket door at the rear, both are in poor condition.  Roof coverings are wood shakes, which are in poor condition; many of the shakes are curled up and splitting. Interior Construction:Wood framed partitions with solid wood sheathing are weathering and need a renewed finish, they are original and in fair condition.  Interior doors are solid wood stile and panel and are original and in fair condition. Interior Finishes:Wall finishes are weathering and in need of a renewed linseed oil finish.  Floor finishes included a combination of exposed sealed concrete and wood planking, which are adequate.  Ceiling finishes are wood sheathing with weathered finish in need of linseed oil finish. Plumbing:Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper and galvanized piping.  Sanitary sewer piping is comprised of cast iron piping.  Only a sink on the first floor and a water closet on the second floor were in use. Mechanical:There are no mechanical systems in this building. Life Safety:There are no life safety systems in this building. Electrical:Electrical service for the facility is a lighting circuit provided by an underground service from the main house.  An electrical service should be installed from the main house to include a means of local disconnect. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4366,"Comfort Station, Rancho Bernardo Park (New) CAMPUS","Comfort Station, Rancho Bernardo Park (New)",900614,18045 W. Bernardo Dr.,92127,Rancho Bernardo,5,33.048056,-117.074439,2015,Poor,47,152176.09,16162.01,168338.1,30,1985,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,950,2015,1800,0,0,0,"Site:The site at Rancho Bernardo Park (New) Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this comfort station.  There are no additional site elements except pedestrian paving, which is original and in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are hollow metal for the service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry slump bloc units original and are in fair condition.  Roof coverings are concrete tile which are original and are in poor condition.  There are no downspouts, drains, or gutters.  There are some broken roof tiles.",Interior Construction:Interior partitions are original and are in fair condition. There are no interior doors.,Interior Finishes:Wall finishes are stained concrete slump block which are original and are in poor condition.  The floor finish is sealed concrete are original and are in poor condition.  Ceiling finishes are painted surfaces and in poor condition.,Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Restroom plumbing fixtures are stainless steel.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not provided.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.  Most fluorescent light fixtures have been retrofitted with electronic ballast and use T8 lamps.,Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Rancho Bernardo Park (New) Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this comfort station.  There are no additional site elements except pedestrian paving, which is original and in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are hollow metal for the service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry slump bloc units original and are in fair condition.  Roof coverings are concrete tile which are original and are in poor condition.  There are no downspouts, drains, or gutters.  There are some broken roof tiles. Interior Construction:Interior partitions are original and are in fair condition. There are no interior doors. Interior Finishes:Wall finishes are stained concrete slump block which are original and are in poor condition.  The floor finish is sealed concrete are original and are in poor condition.  Ceiling finishes are painted surfaces and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Restroom plumbing fixtures are stainless steel. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not provided. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.  Most fluorescent light fixtures have been retrofitted with electronic ballast and use T8 lamps. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
