campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
547dd7fb-60b7-43dc-8b6b-439ab92ea5e5,"Storage, Parks, Mission Bay (Former SPS 69) CAMPUS","Storage, Parks, Mission Bay (Former SPS 69)",900637,3750 Mission Bay Dr.,92109,Mission Bay Park,2,32.795549,-117.209447,2015,Fair,21,48977,1584,50561,25,1990,Storage,General Fund,City Office/Work Yard/Operations,6,Park And Recreation,STORAGE,1000,2016,1800,0,1,0,Site:The site at Mission Bay Storage is generally deemed to be inadequate for its current use.  The parking lots and roadways are shared with Mission Bay Park and not assessed.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Exterior doors are hollow metal.  The exterior doors are original and in poor condition.  Exterior walls are concrete brick, which are original and in fair condition.  Roof coverings are a combination of modified bitumen and clay barrel, which are replacements in fair condition.  Downspouts, drains, and gutters are not present.","Interior Construction:There is no interior construction at this facility, only exterior walls with no finishes."," Interior Finishes:The interior walls are unfinished concrete brick, which are in fair condition.  Floor finish is concrete, which is original and in fair condition. Here are no ceiling finishes, only the exposed unfinished structure in fair condition.","Plumbing:Plumbing fixtures are not present. Domestic water distribution is provided by copper piping with no hot water, hose bibs only. Sanitary sewer piping is not present. An abandoned in place, sewer “holding transfer pump station” equipment is housed in this building; this equipment is no longer operational or used by the city and was not assessed or inventoried. This facility is currently used for Parks and Grounds Maintenance Storage; however previously it was used for the collection of sewage from the Park toilets.","Mechanical:Heating, Ventilation, and Cooling (HVAC) system is not present.",Life Safety:Sprinklers and fire protection specialties are not provided.,Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main panel with a 100 A MLO capacity rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and beyond their useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Mission Bay Storage is generally deemed to be inadequate for its current use.  The parking lots and roadways are shared with Mission Bay Park and not assessed.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Exterior doors are hollow metal.  The exterior doors are original and in poor condition.  Exterior walls are concrete brick, which are original and in fair condition.  Roof coverings are a combination of modified bitumen and clay barrel, which are replacements in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:There is no interior construction at this facility, only exterior walls with no finishes.  Interior Finishes:The interior walls are unfinished concrete brick, which are in fair condition.  Floor finish is concrete, which is original and in fair condition. Here are no ceiling finishes, only the exposed unfinished structure in fair condition. Plumbing:Plumbing fixtures are not present. Domestic water distribution is provided by copper piping with no hot water, hose bibs only. Sanitary sewer piping is not present. An abandoned in place, sewer “holding transfer pump station” equipment is housed in this building; this equipment is no longer operational or used by the city and was not assessed or inventoried. This facility is currently used for Parks and Grounds Maintenance Storage; however previously it was used for the collection of sewage from the Park toilets. Mechanical:Heating, Ventilation, and Cooling (HVAC) system is not present. Life Safety:Sprinklers and fire protection specialties are not provided. Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main panel with a 100 A MLO capacity rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and beyond their useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4367,"Comfort Station, Cowles Mountain Staging CAMPUS","Comfort Station, Cowles Mountain Staging",900638,#Golfcrest Dr. & Navajo Rd.,,Navajo,7,32.804825,-117.037369,2015,Good,11,27272.55,0,27272.55,24,1991,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,624,2015,1800,0,0,0,"Site:  The site at Comfort Station, Cowles Mountain Staging is generally deemed to be adequate for its current use. Life cycle costs at this facility to be accelerated due to frequent usage.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows associated with this facility.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of a stone veneer, which are original and are in good condition.  Roof coverings are asphalt shingles which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.","Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition. Due to the high frequency of usage at this facility, it is recommended that millwork be replaced with more durable materials.  ","Interior Finishes:Wall finishes consisted of CMU with a painted finish, which are original and are in poor condition.  Floor consisted of a concrete slab with a sealed finish which are original and are in poor condition.  Ceiling finishes are stained wood beams, and are original and in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility. ,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Cowles Mountain Staging is generally deemed to be adequate for its current use. Life cycle costs at this facility to be accelerated due to frequent usage.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows associated with this facility.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of a stone veneer, which are original and are in good condition.  Roof coverings are asphalt shingles which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition. Due to the high frequency of usage at this facility, it is recommended that millwork be replaced with more durable materials.   Interior Finishes:Wall finishes consisted of CMU with a painted finish, which are original and are in poor condition.  Floor consisted of a concrete slab with a sealed finish which are original and are in poor condition.  Ceiling finishes are stained wood beams, and are original and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility.  Solar Energy Assessment:No solar energy assessment was performed in this facility. "
ff389dd6-6d60-4928-93d5-3235d9f0ebec,San Diego Chargers Training Facility CAMPUS,San Diego Chargers Training Facility,900708,4020 Murphy Canyon Road,92123,Kearny Mesa,6,32.819099,-117.116882,2015,Good,5,2849328.59,129892.5,2979221.09,17,1998,Recreation Center,General Fund,Commercial,6,Real Estate Assets,RECREATION CENTER,69077,2016,1800,0,1,1,Site:The site at the San Diego Chargers Training Facility is generally deemed to be adequate for its current use.  The parking lots are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade and concrete wall and column footings.  The substructure system does not present signs of movement.,"Shell:Floor construction is a combination of steel beams and metal floor deck with concrete topping.  The exterior windows are original and are in good to fair condition.  The window seals are in fair to poor condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is fixed.  Exterior doors are frameless glass for the main entry, aluminum French doors, overhead metal storage unit doors, and painted metal doors for the additional personnel service doors, which are original and are in good condition.  Exterior walls are a combination of plaster with a painted finish and ceramic tile, which are original and are in good condition.  Roof coverings are a combination of modified bitumen and built up, which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.  There are blisters in some areas, places where repairs have been made, and the colored granules are releasing, which indicates the covering is near the end of its’ service life and should be programmed for replacement.",Interior Construction:Interior partitions are original and are in fair to good condition.  Millwork and cabinets are original and are in fair to good condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are a combination of painted gypsum board, ceramic tile, and wallpaper, which are original and are generally in good condition.  Floor finishes included a combination of ceramic tile, resilient flooring, composite rubber, and concrete flooring, which are original and replacements and are in good condition.  Carpet is in varying condition.  Ceiling finishes are a combination of painted gypsum board, suspended acoustical ceiling panels, and ceramic tile, which are original and in fair to good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and in fair condition.  The boilers, chiller, cooling towers, and supporting pumps are being reasonably well maintained and in fair condition.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 2000 AMP main switchboard rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at the San Diego Chargers Training Facility is generally deemed to be adequate for its current use.  The parking lots are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade and concrete wall and column footings.  The substructure system does not present signs of movement. Shell:Floor construction is a combination of steel beams and metal floor deck with concrete topping.  The exterior windows are original and are in good to fair condition.  The window seals are in fair to poor condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is fixed.  Exterior doors are frameless glass for the main entry, aluminum French doors, overhead metal storage unit doors, and painted metal doors for the additional personnel service doors, which are original and are in good condition.  Exterior walls are a combination of plaster with a painted finish and ceramic tile, which are original and are in good condition.  Roof coverings are a combination of modified bitumen and built up, which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.  There are blisters in some areas, places where repairs have been made, and the colored granules are releasing, which indicates the covering is near the end of its’ service life and should be programmed for replacement. Interior Construction:Interior partitions are original and are in fair to good condition.  Millwork and cabinets are original and are in fair to good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are a combination of painted gypsum board, ceramic tile, and wallpaper, which are original and are generally in good condition.  Floor finishes included a combination of ceramic tile, resilient flooring, composite rubber, and concrete flooring, which are original and replacements and are in good condition.  Carpet is in varying condition.  Ceiling finishes are a combination of painted gypsum board, suspended acoustical ceiling panels, and ceramic tile, which are original and in fair to good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and in fair condition.  The boilers, chiller, cooling towers, and supporting pumps are being reasonably well maintained and in fair condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 2000 AMP main switchboard rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
6a822789-4988-4d4c-b971-1c34dee88820,"Library, Performance Annex, Urban Village Park CAMPUS","Library, Performance Annex, Urban Village Park",900710,3795 Fairmont Ave.,92105,Mid-City:  City Heights,9,32.74742,-117.100388,2015,Good,16,444181.5,12842.7,457024.2,17,1998,Library,General Fund,Public Facility,3,Library,LIBRARY,3600,2016,1800,1,1,0,Site:The site at Urban Village Library and Performance Annex is generally deemed to be adequate for its current use.  There are no dedicated parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is showing signs of erosion.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade and concrete footings and piers.  The substructure system does not present signs of movement.,"Shell:Floor construction is a wood I-joist floor system supported by steel columns and CMU bearing walls for the mezzanine.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of comb faced, ceramic faced, and exposed aggregate faced CMU walls, which are original and are in good condition.  Perforated galvanized metal screens and louvers at reading porch are original and are in fair condition.  Roof coverings are a combination of modified bitumen and clay tile, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.  The roof covering is nearing the end of expected service life and should be programmed for replacement in the next three to five years.  The roof needs to be cleared of debris and the drains cleaned.",Interior Construction:Interior partitions are original and are in good condition in the library and original and in fair condition in the performance annex.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in fair to good condition.,"Interior Finishes:Wall finishes are a combination of painted gypsum board and painted CMU which are original and are in fair condition.  Floor finishes included a combination of ceramic tile, resilient, and concrete flooring, which are original and are in good condition.  Carpet flooring is original and is in fair condition.  Ceiling finishes are painted gypsum board, painted wood plank ceiling, and suspended acoustical ceiling panels, which are original and generally in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.  Coils on AC-1 are dirty and need to be cleaned and the coils on AC-2 were vandalized and need to be combed.  The two heat pumps, CD-1 & CD-2, and the mini-split ductless AC for the Telecommunications/Data room are in poor condition should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.","Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects, one with a 600 AMP and one with a 1200 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.",Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed in FY15 on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Urban Village Library and Performance Annex is generally deemed to be adequate for its current use.  There are no dedicated parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is showing signs of erosion.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade and concrete footings and piers.  The substructure system does not present signs of movement. Shell:Floor construction is a wood I-joist floor system supported by steel columns and CMU bearing walls for the mezzanine.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of comb faced, ceramic faced, and exposed aggregate faced CMU walls, which are original and are in good condition.  Perforated galvanized metal screens and louvers at reading porch are original and are in fair condition.  Roof coverings are a combination of modified bitumen and clay tile, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.  The roof covering is nearing the end of expected service life and should be programmed for replacement in the next three to five years.  The roof needs to be cleared of debris and the drains cleaned. Interior Construction:Interior partitions are original and are in good condition in the library and original and in fair condition in the performance annex.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in fair to good condition. Interior Finishes:Wall finishes are a combination of painted gypsum board and painted CMU which are original and are in fair condition.  Floor finishes included a combination of ceramic tile, resilient, and concrete flooring, which are original and are in good condition.  Carpet flooring is original and is in fair condition.  Ceiling finishes are painted gypsum board, painted wood plank ceiling, and suspended acoustical ceiling panels, which are original and generally in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.  Coils on AC-1 are dirty and need to be cleaned and the coils on AC-2 were vandalized and need to be combed.  The two heat pumps, CD-1 & CD-2, and the mini-split ductless AC for the Telecommunications/Data room are in poor condition should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects, one with a 600 AMP and one with a 1200 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed in FY15 on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc08b,Dump Station Kumeyaay CAMPUS,Dump Station Kumeyaay,902000,Two Father Junipero Serra Trail,,Tierrasanta,7,32.839235,-117.033114,2015,Good,6,5224.5,0,5224.5,16,1999,Dump Station,General Fund,Public Facility,,Park And Recreation,OTHER,1500,2014,1800,0,0,0,Site:  The site at Two Father Junipero Serra Trail is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  No foundations or substructure are present. ,Shell: No related building is present.  ,"Interior Construction:  No interior partitions, millwork, cabinets, and interior doors are present.","Interior Finishes: No wall, floor, and ceiling finishes are present.","Plumbing: No plumbing fixtures are present, though hose bibs are available, which are original and in good condition.  Nonpotable water distribution is provided by galvanized piping.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.","Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is provided. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: No electrical service is provided.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #902000, Dump Station Kumeyaay, was originally built in 1999.  The facility is a two-lane sewage dumping area and is primarily used as a sewage dump facility.  The facility is part of the Park and Recreation/Open Space and is located in Council District 7.   Site:  The site at Two Father Junipero Serra Trail is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  No foundations or substructure are present.  Shell: No related building is present.   Interior Construction:  No interior partitions, millwork, cabinets, and interior doors are present. Interior Finishes: No wall, floor, and ceiling finishes are present. Plumbing: No plumbing fixtures are present, though hose bibs are available, which are original and in good condition.  Nonpotable water distribution is provided by galvanized piping.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is provided.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: No electrical service is provided. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
29e1740a-f145-478c-9b68-09bb1272c482,"Senior Center, Rancho Bernardo, Joslyn (L) CAMPUS","Senior Center, Rancho Bernardo, Joslyn (L)",902002,18402 W. Bernardo Dr.,92127,Rancho Bernardo,5,33.047317,-117.077322,2015,Fair,29,1265663.22,11779.38,1277442.6,26,1989,Senior Center,General Fund,Public Facility,4,Park And Recreation,SENIOR CENTER,7500,2015,1800,1,1,0,Site:  The site at Rancho Bernardo Senior Center is generally deemed to be adequate for its current use.  Roadways are part of the park roadway system.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.  The site also includes two lawn bowling fields with lighting and tennis courts with fencing and lighting in good condition.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a single glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of stucco with a painted finish, which are original and are in fair condition.  Exterior paint is in poor condition and should be repainted now.  Roof coverings are a combination of clay tile and modified bitumen which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.  There was no access to the flat area of the roof (mechanical equipment area), which is assumed to be original and modified bitumen roofing.","Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition, some repairs are recommended.  Interior doors are original and are in fair condition.","Interior Finishes:Wall finishes are paint, tile, and which are replacements and are in fair condition.  Floor finishes included a combination of carpet, vinyl tile, and stained concrete which are replacements and are in fair condition.  Carpet is nearing the end of its useful life.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are original and in poor condition.  Coils seen were in poor condition and should be programmed for replacement.  The units on the roof are assumed to be original and in similar condition.",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are beyond their useful life.,Accessibility: An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Rancho Bernardo Senior Center is generally deemed to be adequate for its current use.  Roadways are part of the park roadway system.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.  The site also includes two lawn bowling fields with lighting and tennis courts with fencing and lighting in good condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a single glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of stucco with a painted finish, which are original and are in fair condition.  Exterior paint is in poor condition and should be repainted now.  Roof coverings are a combination of clay tile and modified bitumen which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.  There was no access to the flat area of the roof (mechanical equipment area), which is assumed to be original and modified bitumen roofing. Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition, some repairs are recommended.  Interior doors are original and are in fair condition. Other Construction:  The site includes several shade and storage structures which are in good condition. One large wood trellis is structurally sound but requires painting. Another large shade structure with a wood framed pyramid roof and a skylight is in good condition.  Interior Finishes:Wall finishes are paint, tile, and which are replacements and are in fair condition.  Floor finishes included a combination of carpet, vinyl tile, and stained concrete which are replacements and are in fair condition.  Carpet is nearing the end of its useful life.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are original and in poor condition.  Coils seen were in poor condition and should be programmed for replacement.  The units on the roof are assumed to be original and in similar condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are beyond their useful life. Accessibility: An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
bfb8e193-fc16-45fd-9538-ca73b87a3aaa,Balboa Golf Course Golf Cart Storage Campus,Balboa Golf Course Golf Cart Storage,TBD,2600 Golf Course Drive (Balboa Golf Course),92102,Balboa Park,3,32.725442,-117.137442,2015,Poor,68,130281.9,5400,135681.9,30,1985,Storage,Enterprise,City Office/Work Yard/Operations,,Park And Recreation,STORAGE,1200,2016,1800,0,0,0,Site:The site at Balboa Golf Cart Storage is generally deemed to be adequate for its current use.  The golf cart parking area and pedestrian paving is inpoor condition. Fencing and gates operate as designed.,Substructure:The foundations are comprised of special footings limited to the area of roof support post. The substructure system does not present signs of movement. ,"Shell:Exterior walls are limited to sheeting on roof area, which are, wood siding and in poor condition. Roof coverings are asphalt shingles on a sloped roof.  The roof covering along with the associated gutters and downspouts is in poor condition. ",Interior Construction:  Interior partitions are not present. Millwork is original and in fair condition. Interior doors are not present.,Interior Finishes: Wall finishes are not present.,Plumbing: Plumbing systems are not present.,Mechanical: Mechanical systems are not present.,Life Safety: Life safety systems are not present.,"Electrical: Electrical service for the facility is provided from an underground service supplied from the main distribution panel in the main Clubhouse. The service is a 200 AMP, 120/240V, Single-Phase service with one electrical panel.  The electrical panel appears to be original equipment and is in good condition.  Branch wiring and devices are original and in good condition.  Fluorescent lighting in the facility consists of outdated fluorescent T-12 fixtures which are in poor condition.Accessibility: An abbreviated accessibility survey was not preformed on this facility.",,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"General Information:Facility #TBD Balboa Golf Cart Storage, was originally built in 1985.  The facility is a golf cart parking garage structure measuring approximately 1,200 gross square feet and is primarily used as a storage and charging facility.  The facility is part of the Real Estate Assets department and is located in Council District 3.   Site:The site at Balboa Golf Cart Storage is generally deemed to be adequate for its current use.  The golf cart parking area and pedestrian paving is inpoor condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of special footings limited to the area of roof support post. The substructure system does not present signs of movement.  Shell:Exterior walls are limited to sheeting on roof area, which are, wood siding and in poor condition. Roof coverings are asphalt shingles on a sloped roof.  The roof covering along with the associated gutters and downspouts is in poor condition.  Interior Construction:  Interior partitions are not present. Millwork is original and in fair condition. Interior doors are not present. Interior Finishes: Wall finishes are not present. Plumbing: Plumbing systems are not present. Mechanical: Mechanical systems are not present. Life Safety: Life safety systems are not present. Electrical: Electrical service for the facility is provided from an underground service supplied from the main distribution panel in the main Clubhouse. The service is a 200 AMP, 120/240V, Single-Phase service with one electrical panel.  The electrical panel appears to be original equipment and is in good condition.  Branch wiring and devices are original and in good condition.  Fluorescent lighting in the facility consists of outdated fluorescent T-12 fixtures which are in poor condition.Accessibility: An abbreviated accessibility survey was not preformed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
9033b45f-9f5e-47e5-a1ac-174adc6c7f20,,,Balboa,2600 Golf Course Drive (Balboa Golf Course),92102,Balboa Park,3,,,2015,Poor,62,46.48,0,46.48,215,1800,Retail,Enterprise,Public Facility,,Park And Recreation,SHOP,1,2016,1800,0,0,0,,,,,,,,,,,,nan
