campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
d76edf38-d6db-4184-803b-714feb91adf2,King Chavez High School,King Chavez High School,KCHS,201 A Street,92101,Centre City,3,32.718499,-117.162639,2015,Poor,31,7609250.46,19835.25,7629085.71,61,1954,Office,General Fund,City Concourse,2,Real Estate Assets,SCHOOL,35040,2015,1987,0,0,1,"Site:The site at King-Chavez High School is generally deemed to be adequate for its current use.  There are no parking lots and roadways associated with this facility.  Pedestrian paving is original and in fair condition.  Installation of a set of handrails on the exterior stairs is recommended.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  The domestic water supply is original and in good condition.  The sanitary sewer system is original and in good condition.  The natural gas supply is approximately 22 years old and it is in good condition.  The fire suppression water supply is approximately 3 years old and it is in good condition.  The electrical service is provided by the local utility company and appears to be original and in good condition.  No site lighting or security systems are associated with this facility. Overall, the site at King Chavez High School is in good condition.",Substructure:The foundations are comprised of a concrete slab on grade with concrete perimeter walls at the basement level.  The substructure system does not present signs of movement and was found to be in good condition.,"Shell:Floor construction consists of reinforced concrete slabs.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum window frames are coated and utilize single-pane glazing.  Window operation is non-operational because the crank hardware has been removed from all casement windows.  Replacement of the deteriorated UV film on 6 casement windows classroom 301 is recommended.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are constructed with vertical plaster panels that have a painted finish.  The plaster appears to be original and it is generally in good condition.  Interior sections of the roof parapet walls need repainting. Roof coverings are built up with loose aggregate.  It’s estimated the roof covering was installed around 1988.  The roof presents signs of leaking, ponding, and damaged flashing.  The aggregate is poorly graded causing significant ponding.  Roof drainage is managed with interior piping, receptors, and screens.  The drain piping appears to be in good condition but the receptors and screens are in poor condition.  Replacement of the roof covering, drain receptors, and screens are necessary.","Interior Construction:Interior partitions are replacements installed in 1987 and they are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are replacements, apparently installed in 1987 with most other interior fittings and finishes.  They are generally in fair condition, but are close to reaching their useable life span and should be replaced within the next three to five years. Interior doors are also replacements (installed in 1987) and are in fair condition.   The interior stairs are constructed of concrete and structurally in good condition.  However the stair finishes, such as the treads, risers, walls, ceilings, and wood rails need refinishing.","Interior Finishes:Wall finishes are paint over gypsum board, which are replacements and are in fair condition.  Due to heavy use the wall finishes should generally be renewed every five years in this facility.  Floor finishes included a combination of carpet and sealed concrete  in the corridors and classrooms which are replacements and are in poor condition.  Floor finishes in utility spaces and restrooms include replacement ceramic tile and resilient flooring as well as original terrazzo.  The tile and terrazzo are in fair condition.  In general, the floor finishes are in overall poor condition and recommended for replacement.  Ceiling finishes include acoustical tiles and painted surfaces, which are replacements and in poor condition and are recommended for replacement.",Plumbing:Plumbing fixtures are replacements and in fair condition but nearing the end of their service life are recommended for replacement in the next 2 years.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  The natural gas fired water heater was replaced in 2007 and is in good condition.  Overall the domestic water distribution system is in good condition. Sanitary sewer piping is comprised of cast iron piping which is in good condition.  Additional sanitary sewer components include 1 duplex lift station located in the basement electrical room.  The lift station appears to be original and functional but it is aged and outdated and recommended for replacement.  ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a zoned cooling/heating system which appears to have been installed around 1993.  Heating and cooling is provided to interior spaces from concealed ceiling mounted fan coil units.  The fan coil units are functional and in fair condition.  However, due to their age refurbishment or replacement of the units in the next 5 years is recommended. Cooling is provided to the fan coil units by a 100 ton air cooled liquid chiller located on the roof.  It’s estimated the chiller was installed around 1993 and the compressors were replaced within the last 5 to 10 years.  The chiller is in fair condition but the condensing coils are deteriorated.  Replacement of the unit is recommended in the next 5 years.  Chilled water is circulated to the fan coil units from 2 chilled water pumps located on the roof adjacent to the chiller.  It’s estimated the pumps were installed around 2003.  The pumps are functional and in fair condition.  Recommend replacing the pumps in the next 5 years.  Heating water is provided to the fan coil units from 1 natural gas fire boilers located in the roof top boiler room.  It is estimated the boiler was installed around 1993.  The boiler is functional and in fair condition but it is an aged, worn, and outdated unit.  Replacement of the boiler will be necessary in the next 3 years.  Heating water is circulated to the fan coil units from 1 heating water pump located in the roof top boiler room.  It’s estimated the pump was installed around 2004.  The pump is in good condition.  Additional heating and cooling components include 1 split air conditioning system serving the 3rd floor electric room.  It’s estimated the split system was installed around 1998.  The split system is in good condition.  Temperature control is managed throughout the building by a pneumatic system consisting of one central air compressor which supplies compressed air to thermostats, regulators, and damper controls on each floor.  It’s estimated the temperature controls were installed around 1993.  This type of temperature control system is outdated.  It is recommended the temperature control system be replaced with a modern digital control system in the next 5 years.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms, standpipes and wet sprinklers. The standpipe system is provided throughout the building and the sprinkler system is provided for the basement.  With the exception of the piping, major components of the standpipe and sprinkler system, such as the main control valve, standpipe valves, and sprinkler heads were replaced around 2011.  The fire protection system is in good condition.  It appears the fire alarm system was replaced around 2011.  The system is a modern fully addressable and centrally monitored system.   Pull stations and audio visual alarms are present and located as required.  The fire alarm system is in good condition.",Other Electrical:No emergency power system is provided to the building.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. In order to provide access, numerous upgrades would be required including replacement of the elevator, installation of wheelchair accessible restrooms, installation of code compliant handrails on exterior steps, installation of accessible signage, modifications to the reception desk, and replacement of non-compliant door hardware.  This project survey reviewed selected accessibility features.  ",,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at King-Chavez High School is generally deemed to be adequate for its current use.  There are no parking lots and roadways associated with this facility.  Pedestrian paving is original and in fair condition.  Installation of a set of handrails on the exterior stairs is recommended.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  The domestic water supply is original and in good condition.  The sanitary sewer system is original and in good condition.  The natural gas supply is approximately 22 years old and it is in good condition.  The fire suppression water supply is approximately 3 years old and it is in good condition.  The electrical service is provided by the local utility company and appears to be original and in good condition.  No site lighting or security systems are associated with this facility. Overall, the site at King Chavez High School is in good condition. Substructure:The foundations are comprised of a concrete slab on grade with concrete perimeter walls at the basement level.  The substructure system does not present signs of movement and was found to be in good condition. Shell:Floor construction consists of reinforced concrete slabs.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum window frames are coated and utilize single-pane glazing.  Window operation is non-operational because the crank hardware has been removed from all casement windows.  Replacement of the deteriorated UV film on 6 casement windows classroom 301 is recommended.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are constructed with vertical plaster panels that have a painted finish.  The plaster appears to be original and it is generally in good condition.  Interior sections of the roof parapet walls need repainting. Roof coverings are built up with loose aggregate.  It’s estimated the roof covering was installed around 1988.  The roof presents signs of leaking, ponding, and damaged flashing.  The aggregate is poorly graded causing significant ponding.  Roof drainage is managed with interior piping, receptors, and screens.  The drain piping appears to be in good condition but the receptors and screens are in poor condition.  Replacement of the roof covering, drain receptors, and screens are necessary. Interior Construction:Interior partitions are replacements installed in 1987 and they are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are replacements, apparently installed in 1987 with most other interior fittings and finishes.  They are generally in fair condition, but are close to reaching their useable life span and should be replaced within the next three to five years. Interior doors are also replacements (installed in 1987) and are in fair condition.   The interior stairs are constructed of concrete and structurally in good condition.  However the stair finishes, such as the treads, risers, walls, ceilings, and wood rails need refinishing. Interior Finishes:Wall finishes are paint over gypsum board, which are replacements and are in fair condition.  Due to heavy use the wall finishes should generally be renewed every five years in this facility.  Floor finishes included a combination of carpet and sealed concrete  in the corridors and classrooms which are replacements and are in poor condition.  Floor finishes in utility spaces and restrooms include replacement ceramic tile and resilient flooring as well as original terrazzo.  The tile and terrazzo are in fair condition.  In general, the floor finishes are in overall poor condition and recommended for replacement.  Ceiling finishes include acoustical tiles and painted surfaces, which are replacements and in poor condition and are recommended for replacement. Conveying The conveying system in the building consists of 2 traction elevators each rated at 2,500 pounds in capacity.  The elevators travel to all 4 floors including the basement.   The elevator car, controllers, and motors all appear to be original 1954 components.  The elevators are functional and the cars generally appear to be in fair condition, but the motors and controls are aged and outdated.  The elevators are also not ADA compliant.  Overall the elevators are aged and outdated recommended for replacement.  Plumbing:Plumbing fixtures are replacements and in fair condition but nearing the end of their service life are recommended for replacement in the next 2 years.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  The natural gas fired water heater was replaced in 2007 and is in good condition.  Overall the domestic water distribution system is in good condition. Sanitary sewer piping is comprised of cast iron piping which is in good condition.  Additional sanitary sewer components include 1 duplex lift station located in the basement electrical room.  The lift station appears to be original and functional but it is aged and outdated and recommended for replacement.   Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a zoned cooling/heating system which appears to have been installed around 1993.  Heating and cooling is provided to interior spaces from concealed ceiling mounted fan coil units.  The fan coil units are functional and in fair condition.  However, due to their age refurbishment or replacement of the units in the next 5 years is recommended. Cooling is provided to the fan coil units by a 100 ton air cooled liquid chiller located on the roof.  It’s estimated the chiller was installed around 1993 and the compressors were replaced within the last 5 to 10 years.  The chiller is in fair condition but the condensing coils are deteriorated.  Replacement of the unit is recommended in the next 5 years.  Chilled water is circulated to the fan coil units from 2 chilled water pumps located on the roof adjacent to the chiller.  It’s estimated the pumps were installed around 2003.  The pumps are functional and in fair condition.  Recommend replacing the pumps in the next 5 years.  Heating water is provided to the fan coil units from 1 natural gas fire boilers located in the roof top boiler room.  It is estimated the boiler was installed around 1993.  The boiler is functional and in fair condition but it is an aged, worn, and outdated unit.  Replacement of the boiler will be necessary in the next 3 years.  Heating water is circulated to the fan coil units from 1 heating water pump located in the roof top boiler room.  It’s estimated the pump was installed around 2004.  The pump is in good condition.  Additional heating and cooling components include 1 split air conditioning system serving the 3rd floor electric room.  It’s estimated the split system was installed around 1998.  The split system is in good condition.  Temperature control is managed throughout the building by a pneumatic system consisting of one central air compressor which supplies compressed air to thermostats, regulators, and damper controls on each floor.  It’s estimated the temperature controls were installed around 1993.  This type of temperature control system is outdated.  It is recommended the temperature control system be replaced with a modern digital control system in the next 5 years. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms, standpipes and wet sprinklers. The standpipe system is provided throughout the building and the sprinkler system is provided for the basement.  With the exception of the piping, major components of the standpipe and sprinkler system, such as the main control valve, standpipe valves, and sprinkler heads were replaced around 2011.  The fire protection system is in good condition.  It appears the fire alarm system was replaced around 2011.  The system is a modern fully addressable and centrally monitored system.   Pull stations and audio visual alarms are present and located as required.  The fire alarm system is in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is one 1,600 Ampere, 120/208 Volt, 3-Phase service to the building.  A majority of the electrical service equipment is original but add on components were installed around 1993 to support tenant requirements.  Overall the electrical service and distribution system is in fair condition but the equipment is outdated.  It is recommended the electrical service, include the main switchgear and panel boards be replaced in the next 5 years.  Lighting fixtures in the building are primarily recessed fluorescent components which were upgraded in 1994.  The lighting fixtures are in good condition throughout.  A majority of the power panels and branch wiring are original with some additions made for tenant requirements around 1994.  The power panels are aged and outdated and are recommended for replacement.  Branch wiring and associated general purpose outlets and switching devices are in good condition. Other Electrical:No emergency power system is provided to the building. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. In order to provide access, numerous upgrades would be required including replacement of the elevator, installation of wheelchair accessible restrooms, installation of code compliant handrails on exterior steps, installation of accessible signage, modifications to the reception desk, and replacement of non-compliant door hardware.  This project survey reviewed selected accessibility features.  "
cc7d9f95-ca6e-4610-89ca-53e794e63f96,Balboa Golf Course Quonset Hut Campus,Balboa Golf Course Quonset Hut,TBD,2600 Golf Course Drive (Balboa Golf Course),92102,Balboa Park,3,32.72819,-117.140461,2015,Good,0,0,0,0,20,1995,Storage,Enterprise,City Office/Work Yard/Operations,,Park And Recreation,STORAGE,730,2016,1800,0,0,0,Site:  The site at Balboa Golf Course Quonset Hut is generally deemed to be adequate for its current use.  Pedestrian paving is in good condition. ,Substructure:The foundations are comprised of special footings limited to the area of roof and wall support. A slab on grade has been added to the interior of the facility. The substructure system does not present signs of movement. ,"Shell:Exterior walls and roof structure are a common system. Which, is original and in good condition. Exterior doors are in good condition.  There is no roof covering for this facility.",Interior Construction:  Interior partitions are not present. ,Interior Finishes: Wall finishes are not present.,Plumbing: Plumbing systems are not present.,Mechanical: Mechanical systems are not present.,Life Safety: Life safety systems are not present.,Electrical: Electrical systems are not present.,Accessibility: An abbreviated accessibility survey was not preformed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"General Information:Facility #TBD Balboa Golf Course Quonset Hut, was originally built in 1995.  The facility is a prefabricated structure measuring approximately 730 gross square feet and is primarily used as a storage facility.  The facility is part of the Real Estate Assets department and is located in Council District 3.   Site:  The site at Balboa Golf Course Quonset Hut is generally deemed to be adequate for its current use.  Pedestrian paving is in good condition.  Substructure:The foundations are comprised of special footings limited to the area of roof and wall support. A slab on grade has been added to the interior of the facility. The substructure system does not present signs of movement.  Shell:Exterior walls and roof structure are a common system. Which, is original and in good condition. Exterior doors are in good condition.  There is no roof covering for this facility. Interior Construction:  Interior partitions are not present.  Interior Finishes: Wall finishes are not present. Plumbing: Plumbing systems are not present. Mechanical: Mechanical systems are not present. Life Safety: Life safety systems are not present. Electrical: Electrical systems are not present. Accessibility: An abbreviated accessibility survey was not preformed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
72019aad-3c9b-4677-841f-09d6d354a7d0,Copley Family YMCA Facility CAMPUS,Copley Family YMCA Facility,TBD,3901 Landis St.,92105,Mid-City:  City Heights,9,32.745724,-117.11037,2015,Poor,51,8757731.82,114691.12,8872422.94,59,1956,Recreation Center,General Fund,Public Facility,,Real Estate Assets,,28040,2015,1800,1,1,1,"Site:  The site at YMCA of San Diego, Landis Street is generally deemed to be inadequate for its current use.  The parking lots are in fair condition but maintenance is needed.  Pedestrian paving is original and in poor condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security systems are not present. Fencing and gates are not present.","Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. However, movement was observed at the exterior patio recreation area at the southern elevation of the building causing the patio concrete slab to crack. ","Shell: Floor construction is a combination of a structural concrete slab on prepared grade and wood framed construction, evidence of termite damage was present.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The steel frames are painted with a glazing putty system which is deteriorated and in poor condition.  Window operation is non-operational.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of concrete CMU with a painted finish, a masonry brick veneer at the main entrance and a vertical wood siding at the south façade, which are original and are in fair condition but maintenance is needed.  Roof coverings are a combination of modified bitumen and built up with ballast which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in poor condition. However renewal can be deferred to be included in roof covering replacement  ","Interior Construction:  Interior partitions are original and suspected to be in poor condition due to evidence of insect damage. However, further engineering investigation is required.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.","Interior Finishes:Wall finishes are a combination of plaster, tile, and painted surfaces, which are original and are in poor condition.  Floor finishes included a combination of resilient tile flooring and ceramic tile in the primary circulation areas which are in poor and fair condition respectively. The administration offices consisted of carpet finishes which are replacement and in poor condition. The gym areas consisted of rubber mat flooring which are replacements and in good condition. The bathroom areas consisted of ceramic tile flooring which are original and in fair condition. Two studio rooms, the dance room and the children’s activity rooms consisted of carpet and wood flooring which are replacements and in fair condition. The locker rooms consisted of carpet and ceramic tile, are original, and in poor condition. The swimming pool area consists of ceramic tile which is original and in poor condition. Ceiling finishes are plaster, acoustical tile, and gypsum wallboard finish at the Children’s wing and are original and are in fair condition. Ceiling finishes in the primary circulation area are acoustical tile and ‘popcorn’ finishes, are original and in poor condition. The administration offices consist of acoustical tile and are original and in poor condition. Ceiling finishes at the men’s and women’s locker rooms are acoustical tile and painted plaster, are original, and are in poor condition. Ceiling finishes at the gym and swimming pool are perforated metal sheets, are original and are in fair condition. ","Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping in poor condition with hot water provided by central boilers which have been refurbished. Sanitary sewer piping is comprised of wrought iron piping and in poor condition.  Other plumbing systems include indoor pool support equipment which has been partially renewed with the original equipment in poor condition. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top unit (RTU), which are replacements and in fair condition.  Smaller split units are in poor condition.",,"Life Safety:Fire protection specialties are present in the Child Care wing.  System components include: hard wired smoke and CO2 detectors,  automated fire suppression, monitored fire alarms and wet sprinklers. The 2002 addition of a data equipment storage room is equipped with a Halon type system and is independently monitored and activated.  Visually these systems appear to be in poor condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with an estimated  400 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed. Electrical service and distribution are a combination of original and replacement components and in poor condition.  Branch lighting and wiring components have been upgraded but most are beyond there useful life.,Accessibility: An abbreviated accessibility survey was conducted for this facility. Deficiencies associated with accessibility are detailed in the assessment report.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at YMCA of San Diego, Landis Street is generally deemed to be inadequate for its current use.  The parking lots are in fair condition but maintenance is needed.  Pedestrian paving is original and in poor condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security systems are not present. Fencing and gates are not present. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. However, movement was observed at the exterior patio recreation area at the southern elevation of the building causing the patio concrete slab to crack.  Shell: Floor construction is a combination of a structural concrete slab on prepared grade and wood framed construction, evidence of termite damage was present.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The steel frames are painted with a glazing putty system which is deteriorated and in poor condition.  Window operation is non-operational.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of concrete CMU with a painted finish, a masonry brick veneer at the main entrance and a vertical wood siding at the south façade, which are original and are in fair condition but maintenance is needed.  Roof coverings are a combination of modified bitumen and built up with ballast which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in poor condition. However renewal can be deferred to be included in roof covering replacement   Interior Construction:  Interior partitions are original and suspected to be in poor condition due to evidence of insect damage. However, further engineering investigation is required.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes are a combination of plaster, tile, and painted surfaces, which are original and are in poor condition.  Floor finishes included a combination of resilient tile flooring and ceramic tile in the primary circulation areas which are in poor and fair condition respectively. The administration offices consisted of carpet finishes which are replacement and in poor condition. The gym areas consisted of rubber mat flooring which are replacements and in good condition. The bathroom areas consisted of ceramic tile flooring which are original and in fair condition. Two studio rooms, the dance room and the children’s activity rooms consisted of carpet and wood flooring which are replacements and in fair condition. The locker rooms consisted of carpet and ceramic tile, are original, and in poor condition. The swimming pool area consists of ceramic tile which is original and in poor condition. Ceiling finishes are plaster, acoustical tile, and gypsum wallboard finish at the Children’s wing and are original and are in fair condition. Ceiling finishes in the primary circulation area are acoustical tile and ‘popcorn’ finishes, are original and in poor condition. The administration offices consist of acoustical tile and are original and in poor condition. Ceiling finishes at the men’s and women’s locker rooms are acoustical tile and painted plaster, are original, and are in poor condition. Ceiling finishes at the gym and swimming pool are perforated metal sheets, are original and are in fair condition.  Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping in poor condition with hot water provided by central boilers which have been refurbished. Sanitary sewer piping is comprised of wrought iron piping and in poor condition.  Other plumbing systems include indoor pool support equipment which has been partially renewed with the original equipment in poor condition. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top unit (RTU), which are replacements and in fair condition.  Smaller split units are in poor condition. Life Safety:Fire protection specialties are present in the Child Care wing.  System components include: hard wired smoke and CO2 detectors,  automated fire suppression, monitored fire alarms and wet sprinklers. The 2002 addition of a data equipment storage room is equipped with a Halon type system and is independently monitored and activated.  Visually these systems appear to be in poor condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with an estimated  400 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed. Electrical service and distribution are a combination of original and replacement components and in poor condition.  Branch lighting and wiring components have been upgraded but most are beyond there useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
5d5f877c-495b-4f32-a10f-cbae312cb846,Copley Family YMCA Gym CAMPUS,Copley Family YMCA Gym,TBD,3901 Landis St.,,Mid-City:  City Heights,9,32.745634,-117.110861,2015,Good,6,219275.87,14812.5,234088.37,15,2000,Recreation Center,General Fund,Public Facility,,Real Estate Assets,COMMUNITY SERVICE CENTER,8780,2015,1800,0,0,1,Site:  The site at Helen K. Copley Youth Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition. Water service is provided by another facility on site.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Facility is a pre-engineered metal building. Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a single pane glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of CMU with a painted finish and corrugated metal sheets, which are original and are in fair condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts and gutters are original and are in fair condition but cleaning and maintenance is required to perform as designed. ",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are a combination of plaster with a painted finish, and CMU with a painted finish, which are original and are in poor condition.  Floor finishes included a combination of wood and resilient flooring, which are original and are generally in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and generally in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately split DX units, which is original and in fair condition.  ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local service panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Helen K. Copley Youth Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition. Water service is provided by another facility on site.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Facility is a pre-engineered metal building. Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a single pane glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of CMU with a painted finish and corrugated metal sheets, which are original and are in fair condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts and gutters are original and are in fair condition but cleaning and maintenance is required to perform as designed.  Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of plaster with a painted finish, and CMU with a painted finish, which are original and are in poor condition.  Floor finishes included a combination of wood and resilient flooring, which are original and are generally in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and generally in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately split DX units, which is original and in fair condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local service panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. "
