campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
f5ae9abb-7da2-4c86-8de9-cb5bffd7f688,Fit Athletic,Fit Athletic,TBD,12159 World Trade Drive,92128,Carmel Mountain Ranch,5,32.9844636,-117.0732719,2015,Good,3,15183,18508.5,33691.5,20,1995,Leased Facility,General Fund,Community Service,,Real Estate Assets,SWIMMING POOL,3000,2016,1800,0,0,0,"Site:  The site at Fit Athletic - CMR, LLC is generally deemed to be adequate for its current use.  The pedestrian paving is in good condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate. Site lighting and security appears to be in good condition and fencing and gates operate as designed. Parking areas are shared with the private gymnasium facility on the property.  Site mechanical systems include water, sanitary sewer, and natural gas.  These systems appear to be original and they are in good condition.  Site electrical systems include the electrical service and distribution, site lighting and communication.  These systems appear to be original and they are in good condition.",Substructure:The foundations are comprised of  slab on grade.  The substructure system does not present signs of movement. ,"Shell:The fixed glass exterior windows are original and in good condition .  The window seals are in good condition. The aluminum frames are painted and in good condition. Exterior doors are hollow metal for the main entry, roll up garage doors for the snack bar building and metal gates for the mechanical equipment building. Which are all in fare condition.  Exterior walls are CMU block with a sealed finish, which are original and in good condition.  Roof coverings consist of modified bitumen coverings installed on slightly sloping, almost flat, roofs.  The modified bitumen roof coverings appear to be original and they are in good condition.",Interior Construction:  Interior partitions are original and in good condition. Interior bathroom partitions and lockers are replacements and in good condition. There are no interior doors.,"Interior Finishes: Wall finishes are a combination of tile and painted sealed CMU block which are replacements and in good condition.  Floor finishes are sealed concrete surfaces, which are replacements and in good condition.  Ceiling finishes are painted and unpainted exposed roof structures. Which, are replacements and in fair condition.  ",Plumbing: Plumbing fixtures appear to be original components and with the exception of the electric water cooler near the mechanical room are in good condition.  Domestic hot water is provided by a natural gas boiler which is in good condition.  Domestic water distribution is provided by copper piping which appears to be original and is in good condition.  The sanitary sewer piping consists of cast-iron piping which appears to be original and is in good condition.  Other plumbing systems include rainwater drainage for the roofs and equipment and components associated with a commercial swimming pool.   The rainwater drainage system appears to be original and is in good condition.  Equipment and components for the commercial swimming poor vary in aged with some of the pool heaters and pumps appearing to be replacements.  Overall equipment and components for the swimming pool appear to be in good condition and there were no reports of problems with this system.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consists of eight natural gas fueled radiant unit heaters located in the locker rooms, life guard office and laundry room.  The unit heaters appear to be original equipment and are in good condition.  No other source of ventilation or cooling exists in the facility.",Life Safety: Life safety systems are not present.,"Electrical: Electrical service for the facility is provided by an underground service supplied by a local utility.  The service is a 225 AMP, 120/208V, Three-Phase service with 2 sub-electrical panels.  The service equipment and the electrical panels are original equipment and they are fair condition.  The main electrical panel and the sub-panel for the swimming pool pumps are located in the mechanical building are rusting due to their proximity to the pool chemicals and filters.  Branch wiring and devices are original and in good condition.  Fluorescent lighting in the facility consists of modern T-8 fixtures which are in good condition.  Communications system found in the facility consists of a typical telephone and WAN/LAN systems which are in good condition.",Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"General Information:Facility #TBD, Fit Athletic - CMR, LLC, was originally built in 1995.  The facility is a one-story building measuring approximately 3000 gross square feet and is primarily used as a swimming pool facility.  The facility is part of the Real Estate Assets department and is located in Council District 5.   Site:  The site at Fit Athletic - CMR, LLC is generally deemed to be adequate for its current use.  The pedestrian paving is in good condition.  The site landscaping is adequate and in good condition.  In general the site grading is adequate. Site lighting and security appears to be in good condition and fencing and gates operate as designed. Parking areas are shared with the private gymnasium facility on the property.  Site mechanical systems include water, sanitary sewer, and natural gas.  These systems appear to be original and they are in good condition.  Site electrical systems include the electrical service and distribution, site lighting and communication.  These systems appear to be original and they are in good condition. Substructure:The foundations are comprised of  slab on grade.  The substructure system does not present signs of movement.  Shell:The fixed glass exterior windows are original and in good condition .  The window seals are in good condition. The aluminum frames are painted and in good condition. Exterior doors are hollow metal for the main entry, roll up garage doors for the snack bar building and metal gates for the mechanical equipment building. Which are all in fare condition.  Exterior walls are CMU block with a sealed finish, which are original and in good condition.  Roof coverings consist of modified bitumen coverings installed on slightly sloping, almost flat, roofs.  The modified bitumen roof coverings appear to be original and they are in good condition. Interior Construction:  Interior partitions are original and in good condition. Interior bathroom partitions and lockers are replacements and in good condition. There are no interior doors. Interior Finishes: Wall finishes are a combination of tile and painted sealed CMU block which are replacements and in good condition.  Floor finishes are sealed concrete surfaces, which are replacements and in good condition.  Ceiling finishes are painted and unpainted exposed roof structures. Which, are replacements and in fair condition.   Plumbing: Plumbing fixtures appear to be original components and with the exception of the electric water cooler near the mechanical room are in good condition.  Domestic hot water is provided by a natural gas boiler which is in good condition.  Domestic water distribution is provided by copper piping which appears to be original and is in good condition.  The sanitary sewer piping consists of cast-iron piping which appears to be original and is in good condition.  Other plumbing systems include rainwater drainage for the roofs and equipment and components associated with a commercial swimming pool.   The rainwater drainage system appears to be original and is in good condition.  Equipment and components for the commercial swimming poor vary in aged with some of the pool heaters and pumps appearing to be replacements.  Overall equipment and components for the swimming pool appear to be in good condition and there were no reports of problems with this system. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consists of eight natural gas fueled radiant unit heaters located in the locker rooms, life guard office and laundry room.  The unit heaters appear to be original equipment and are in good condition.  No other source of ventilation or cooling exists in the facility. Life Safety: Life safety systems are not present. Electrical: Electrical service for the facility is provided by an underground service supplied by a local utility.  The service is a 225 AMP, 120/208V, Three-Phase service with 2 sub-electrical panels.  The service equipment and the electrical panels are original equipment and they are fair condition.  The main electrical panel and the sub-panel for the swimming pool pumps are located in the mechanical building are rusting due to their proximity to the pool chemicals and filters.  Branch wiring and devices are original and in good condition.  Fluorescent lighting in the facility consists of modern T-8 fixtures which are in good condition.  Communications system found in the facility consists of a typical telephone and WAN/LAN systems which are in good condition. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
7f5dbb46-0c1f-4bf7-be03-9e076cb7652b,NTC Building 619 CAMPUS,NTC Building 619,TBD,2455 Cushing Rd,92106,Peninsula,2,32.733552,-117.213725,2015,Poor,40,4811772.32,0,4811772.32,24,1991,Office,General Fund,City Office/Work Yard/Operations,,Park And Recreation,OTHER,20524,2015,1800,0,0,1,"Site:The site at NTC Building #619 is generally deemed to be inadequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping at the front of the building is mature and in fair condition, lawn landscaping at the rear is dried up.  In general, the site grading is adequate.  Site lighting and security appears to belong to the park.  The facility is currently unoccupied and all utilities have been disconnected.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a dual glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition with corrosion.  Exterior walls are a combination of stucco with a painted finish, which are original and are in poor condition with areas of graffiti and damage to the stucco.  Roof coverings are a combination of clay tile and built up, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.","Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition, many have been damaged by vandalism.","Interior Finishes:Wall finishes are a combination of wall coverings and painted surfaces, which are original and are in poor condition, with graffiti throughout.  Floor finishes included a combination of carpet and vinyl tile, which are original and are in poor condition.  Ceiling finishes are suspended acoustical tiles and painted surfaces, and are original and in poor condition with significant damage by vandalism.  In general, the entire facility has been subject to vandalism and would require renewal of all finishes.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  All utilities were disconnected.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in poor condition.  Coils on the units were in poor condition and should be programmed for replacement.  All utilities were disconnected including the gas supply to the units.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, automated fire suppression, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition.  All utilities were disconnected.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 800 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.  All utilities were disconnected and the electrical panels were open and vandalized; data was taken from a data plate.  There was no access to the exterior electrical meter cabinet.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at NTC Building #619 is generally deemed to be inadequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping at the front of the building is mature and in fair condition, lawn landscaping at the rear is dried up.  In general, the site grading is adequate.  Site lighting and security appears to belong to the park.  The facility is currently unoccupied and all utilities have been disconnected. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a dual glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition with corrosion.  Exterior walls are a combination of stucco with a painted finish, which are original and are in poor condition with areas of graffiti and damage to the stucco.  Roof coverings are a combination of clay tile and built up, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition, many have been damaged by vandalism. Interior Finishes:Wall finishes are a combination of wall coverings and painted surfaces, which are original and are in poor condition, with graffiti throughout.  Floor finishes included a combination of carpet and vinyl tile, which are original and are in poor condition.  Ceiling finishes are suspended acoustical tiles and painted surfaces, and are original and in poor condition with significant damage by vandalism.  In general, the entire facility has been subject to vandalism and would require renewal of all finishes. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  All utilities were disconnected. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in poor condition.  Coils on the units were in poor condition and should be programmed for replacement.  All utilities were disconnected including the gas supply to the units. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, automated fire suppression, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition.  All utilities were disconnected. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 800 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.  All utilities were disconnected and the electrical panels were open and vandalized; data was taken from a data plate.  There was no access to the exterior electrical meter cabinet. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
4ddf8d8f-76d1-4b56-8294-1238936b59ca,Police SWAT Vehicle Storage Building (CAMPUS),Police SWAT Vehicle Storage Building,TBD,9265 Aero Drive,92123,Kearny Mesa,7,32.808845,-117.126483,2015,Good,0,0,0,0,5,2010,Vehicle Facility,General Fund,City Office/Work Yard/Operations,,Police,STORAGE,3136,2016,1800,0,0,0,"Site:The site at Facility #TBD, Police SWAT Vehicle Storage Shed was constructed around 2010 as a vehicle storage facility.  The site is generally deemed to be adequate for its current use.  The facility is located in a secure compound with the Traffic Division and Eastern Division Police Sub-Station and is accessible by a paved road.  The site has a dedicated area for parking with asphalt pavement and the parking pavement is in good condition.   There is no dedicated pedestrian pavement for this building.  There is no site landscaping for this building.  There are no site related plumbing and mechanical systems.  The site electrical systems include underground 120/240 volt branch circuits feeding the building.  There is no dedicated electrical panel.  There is no site lighting system associated with the building.  Overall, the facility is in good condition.","Substructure:The building is a one-story pre-fabricated metal building and the columns rest on standard concrete foundations and a section of the building has a partial of concrete slab on grade and these are in good condition.  The building has a metal superstructure and form metal exterior walls, and these are in good condition.  Structural steel framing is used for the roof structure and deck which are in good condition.  There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition.",Shell:The building exterior walls are pre-fabricated and finished formed composite panels which are in good condition.  The exterior door is a painted steel manually operated overhead bay door which is in good condition.  The exterior windows are aluminum framed and are in good condition.  The roof structure is a low sloped metal frame and deck with prefabricated and finished formed metal panel covering which is in good condition.  ,Interior Construction:The building interior walls consist of the interior side of the composite exterior walls.  The interior ceiling construction consists of the exposed metal roof framing and deck.  The interior construction is in good condition.,Interior Finishes:The building interior finishes include the factory painted interior side of the exterior metal structure and composite walls which are in good condition.  There are no ceiling or floor finishes in the building. ,Conveying There are no conveying systems installed in this building. Plumbing:There are not plumbing systems installed in this building.,Mechanical:There are not mechanical systems installed in this building.,Life Safety:There are no life safety systems installed in this building.,Electrical:The electrical power is provided to the building from 120 volt branch circuits only.  The building does not have an electrical service or panel board.  Branch circuit distribution within the building is 120 volts for miscellaneous power outlets.  Lighting fixtures include ceiling mounted fluorescent fixtures and wall mounted LED fixtures.  The lighting fixtures are modern energy efficient components are in good condition.  ,Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #TBD, Police SWAT Vehicle Storage Shed was constructed around 2010 as a vehicle storage facility.  The site is generally deemed to be adequate for its current use.  The facility is located in a secure compound with the Traffic Division and Eastern Division Police Sub-Station and is accessible by a paved road.  The site has a dedicated area for parking with asphalt pavement and the parking pavement is in good condition.   There is no dedicated pedestrian pavement for this building.  There is no site landscaping for this building.  There are no site related plumbing and mechanical systems.  The site electrical systems include underground 120/240 volt branch circuits feeding the building.  There is no dedicated electrical panel.  There is no site lighting system associated with the building.  Overall, the facility is in good condition. Substructure:The building is a one-story pre-fabricated metal building and the columns rest on standard concrete foundations and a section of the building has a partial of concrete slab on grade and these are in good condition.  The building has a metal superstructure and form metal exterior walls, and these are in good condition.  Structural steel framing is used for the roof structure and deck which are in good condition.  There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition. Shell:The building exterior walls are pre-fabricated and finished formed composite panels which are in good condition.  The exterior door is a painted steel manually operated overhead bay door which is in good condition.  The exterior windows are aluminum framed and are in good condition.  The roof structure is a low sloped metal frame and deck with prefabricated and finished formed metal panel covering which is in good condition.   Interior Construction:The building interior walls consist of the interior side of the composite exterior walls.  The interior ceiling construction consists of the exposed metal roof framing and deck.  The interior construction is in good condition. Interior Finishes:The building interior finishes include the factory painted interior side of the exterior metal structure and composite walls which are in good condition.  There are no ceiling or floor finishes in the building.  Conveying There are no conveying systems installed in this building. Plumbing:There are not plumbing systems installed in this building. Mechanical:There are not mechanical systems installed in this building. Life Safety:There are no life safety systems installed in this building. Electrical:The electrical power is provided to the building from 120 volt branch circuits only.  The building does not have an electrical service or panel board.  Branch circuit distribution within the building is 120 volts for miscellaneous power outlets.  Lighting fixtures include ceiling mounted fluorescent fixtures and wall mounted LED fixtures.  The lighting fixtures are modern energy efficient components are in good condition.   Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
c06a3134-73bd-42db-8923-5eea9736fdda,Residence -1 Story-1 Unit (L),Residence -1 Story-1 Unit (L),TBD,540 W. Laurel Street,,Uptown,3,32.731325,-117.168512,2015,Poor,47,193916.19,0,193916.19,75,1940,Residence,General Fund,For Sale,,Real Estate Assets,RESIDENCE,1320,2016,1800,0,0,1,"Site:  The site at 540 W. Laurel Street is generally deemed to be adequate for its current use.  The parking area and pedestrian paving are in poor condition.  The site landscaping is mature and in poor condition.  In general the site grading is showing signs of erosion.  Site mechanical systems include water, sanitary sewer, and natural gas systems.  The water supply and sanitary sewer are worn and outdated and beyond their expected useful life.  The natural gas service is in good condition.  Site electrical systems include the electrical service and distribution and communication systems.  The electrical service and distribution system is worn and outdated beyond its expected useful life.   The communication system appears to be a replacement system and is in good condition.",Substructure:  The foundations are comprised of  slab on grade.  The substructure system does not present signs of movement. ,"Shell: Floor construction is wooden floor joist and in fair condition.   The exterior windows are a combination of  original and replacements  in poor condition .  The window seals are in poor condition.  The wood frames are painted and in poor condition.  Window operation is rough due to failing mechanisms. Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  Exterior walls are stucco which are original and in fair condition. Roof coverings are a combination of barrel style clay tile shingles over the main floor and a coated modified bitumen over the garage.  The clay tile shingles appear to be newer than the main structure and are in good condition.  The modified bitumen covering over the garage is of an unknown age, but it is cracking and splitting in several areas and is leaking and in poor condition. ","Interior Construction:  Interior partitions, are  original which are in fair condition. However, evidence that maintenance is required to assure useful life. Millwork is original and in poor condition and cabinets are original and in poor condition.   Interior doors are original and in poor condition.","Interior Finishes: Wall finishes are a combination of plaster, texture, and painted surfaces, which are replacements and in poor condition.  Floor finishes included a combination of linoleum and wood, which are original and in poor condition.  Ceiling finishes are stained wood beams and painted surfaces, and are original and in fair condition.  However, evidence that Maintenance is required to assure useful life.","Plumbing: Plumbing fixtures appear to be original and the facility has one natural gas water heater which was installed in 2004.  With the exception of the water heater, overall the plumbing fixtures are worn and outdated and are in poor condition.  Domestic water distribution is provided by a combination of newer and older copper piping and some older galvanized piping is present.  Due to the overall age and the various material types and alterations, the domestic water distribution piping is worn and outdated beyond its expected useful life.  A sanitary sewer appears to be original and consist of 1940’s cast-iron piping with some patching made at the plumbing fixtures.  The sanitary waste line is aged and worn and is outdated beyond its expected useful life.  An additional plumbing system found in the facility is the natural gas piping which was found to be in good condition.","Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consist of one natural gas floor furnace for the 1st floor and one electric heater in the bath room.  The 1st floor furnace is operable, but it is aged and outdated beyond its expected life.  The electric heater in the bath room appears to be inoperable and no longer used, and it is also aged and worn.  No air ventilation for fresh air or circulation exists in the facility and no cooling system is installed, likely due to the limitations of the electrical service.  Due to the age and condition of the existing heating units and the absence of both fresh air and cooling systems, the HVAC system in this facility is outdated and inadequate for a facility of this size and type.",Life Safety: Life safety systems are not present.,"Electrical: Electrical service for the facility is provided by an underground service supplied by a local utility service.  The service is a 60 AMP, 120/240V, Single-Phase service.  The meter base is embedded into the exterior wall making access to the connections inaccessible without damaging the exterior wall.  The electrical service equipment is outdated and inadequate for a facility of this size and type.  Branch wiring and lighting fixtures vary in type, age, and condition.  There is some newer branch wiring and light fixtures, but there is also older original wiring and fixtures from the 1940’s.  Overall, the branch wiring and lighting is outdated and inadequate for this facility.  Communications and security systems found in the facility include a typical telephone service which is outdated.","Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #TBD, Residence 1 Story at 540 W. Laurel Street, was originally built in 1940.  The facility is a 1-story building measuring approximately 1,320 gross square feet and is primarily used as a Residence facility.  The facility is part of the Real Estate Assets department and is located in Council District 3.   Site:  The site at 540 W. Laurel Street is generally deemed to be adequate for its current use.  The parking area and pedestrian paving are in poor condition.  The site landscaping is mature and in poor condition.  In general the site grading is showing signs of erosion.  Site mechanical systems include water, sanitary sewer, and natural gas systems.  The water supply and sanitary sewer are worn and outdated and beyond their expected useful life.  The natural gas service is in good condition.  Site electrical systems include the electrical service and distribution and communication systems.  The electrical service and distribution system is worn and outdated beyond its expected useful life.   The communication system appears to be a replacement system and is in good condition. Substructure:  The foundations are comprised of  slab on grade.  The substructure system does not present signs of movement.  Shell: Floor construction is wooden floor joist and in fair condition.   The exterior windows are a combination of  original and replacements  in poor condition .  The window seals are in poor condition.  The wood frames are painted and in poor condition.  Window operation is rough due to failing mechanisms. Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  Exterior walls are stucco which are original and in fair condition. Roof coverings are a combination of barrel style clay tile shingles over the main floor and a coated modified bitumen over the garage.  The clay tile shingles appear to be newer than the main structure and are in good condition.  The modified bitumen covering over the garage is of an unknown age, but it is cracking and splitting in several areas and is leaking and in poor condition.  Interior Construction:  Interior partitions, are  original which are in fair condition. However, evidence that maintenance is required to assure useful life. Millwork is original and in poor condition and cabinets are original and in poor condition.   Interior doors are original and in poor condition. Interior Finishes: Wall finishes are a combination of plaster, texture, and painted surfaces, which are replacements and in poor condition.  Floor finishes included a combination of linoleum and wood, which are original and in poor condition.  Ceiling finishes are stained wood beams and painted surfaces, and are original and in fair condition.  However, evidence that Maintenance is required to assure useful life. Plumbing: Plumbing fixtures appear to be original and the facility has one natural gas water heater which was installed in 2004.  With the exception of the water heater, overall the plumbing fixtures are worn and outdated and are in poor condition.  Domestic water distribution is provided by a combination of newer and older copper piping and some older galvanized piping is present.  Due to the overall age and the various material types and alterations, the domestic water distribution piping is worn and outdated beyond its expected useful life.  A sanitary sewer appears to be original and consist of 1940’s cast-iron piping with some patching made at the plumbing fixtures.  The sanitary waste line is aged and worn and is outdated beyond its expected useful life.  An additional plumbing system found in the facility is the natural gas piping which was found to be in good condition. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consist of one natural gas floor furnace for the 1st floor and one electric heater in the bath room.  The 1st floor furnace is operable, but it is aged and outdated beyond its expected life.  The electric heater in the bath room appears to be inoperable and no longer used, and it is also aged and worn.  No air ventilation for fresh air or circulation exists in the facility and no cooling system is installed, likely due to the limitations of the electrical service.  Due to the age and condition of the existing heating units and the absence of both fresh air and cooling systems, the HVAC system in this facility is outdated and inadequate for a facility of this size and type. Life Safety: Life safety systems are not present. Electrical: Electrical service for the facility is provided by an underground service supplied by a local utility service.  The service is a 60 AMP, 120/240V, Single-Phase service.  The meter base is embedded into the exterior wall making access to the connections inaccessible without damaging the exterior wall.  The electrical service equipment is outdated and inadequate for a facility of this size and type.  Branch wiring and lighting fixtures vary in type, age, and condition.  There is some newer branch wiring and light fixtures, but there is also older original wiring and fixtures from the 1940’s.  Overall, the branch wiring and lighting is outdated and inadequate for this facility.  Communications and security systems found in the facility include a typical telephone service which is outdated. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
0affce1a-68d0-4abf-a0fa-c64c7306fe7e,SD Youth and Community Services,SD Youth and Community Services,TBD,2200 Broadway,92102,Greater Golden Hill,3,32.716014,-117.143421,2015,Good,5,153136,12733.5,165869.5,95,1920,Community Service Center,General Fund,Community Service,,Real Estate Assets,COMMUNITY SERVICE CENTER,6800,2016,1800,0,0,1,"Site: The site at SD Youth and Community Services - Community Center is generally deemed to be adequate for its current use.  Pedestrian walkways are generally in fair condition. However, the street sidewalk is in poor condition and is a tripping hazard. Fencing and gates are replacements and are in fair condition. Landscaping is in good condition and there is no evidence of soil erosion.  Site mechanical systems include water and sanitary sewer systems.  The water supply and sanitary sewer received a partial replacement around 1995 and are in good condition.  Site electrical systems include the electrical service and distribution and communication and security systems.  The electrical service and distribution system was replaced around 1995 and is in good condition..   The communication system and the security systems are replacements and they are in good condition.  Substructure: The foundations are comprised of slab on grade and does not present signs of movement. ",,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are a combination of original and replacements. Replacement windows are in fair condition. The original windows are in poor condition. The window seals are in poor condition.  The steel frames are rusted and pitted.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in good condition.  Exterior walls are stucco with a painted finish, which are replacements and in fair condition. Roof coverings are composition asphalt shingles installed on a sloping roof with multiple gables which are replacements installed around 2010 and are in good condition.  ","Interior Construction:  Interior partitions are a combination of original and replacements, which are in fair condition. However, evidence that maintenance is required to assure useful life. Millwork is original and in fair condition and cabinets are replacements and in fair condition. Interior doors are a combination of original and replacements, which are in fair condition.","Interior Finishes: Wall finishes are a combination of plaster, texture, and painted surfaces, which are replacements and in poor condition.  Ceiling finishes are a combination of acoustical tiles and painted surfaces. All are replacements and in fair condition.  However, evidence that maintenance is required to assure useful life.    Plumbing: Plumbing fixtures are replacements installed around 1998 and the facility has one electric water heater which was installed around 2011.  Overall the plumbing fixtures are in good condition.  Domestic water distribution is provided by copper piping which are replacements and are good condition.  The sanitary sewer piping consists of cast-iron piping which are replacements and are in good condition.",,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consist of four forced air systems.  Two of these are packaged direct expansion heat pumps located on the roof and two split-system direct expansion heat pumps with the air cooled condensers located on the north exterior and separate air handling units above the ceilings.  The age of the equipment varies, with the oldest system being from around 1998 and the newer systems installed around 2011 – 2013.  All are in good condition.  Additional ventilation is provided by eight exhaust fans.  The fans were installed at various times since 1998 and all are in good condition.",Life Safety: Life systems are not present.,"Electrical: Electrical service for the facility is provided by an underground service supplied by a local utility service.  The service includes a two 200 AMP, 120/240V, Single-Phase services each providing power to individual electrical panels.  The service equipment and the electrical panels are replacements installed around 1998 and are in good condition.  Branch wiring and lighting fixtures vary in age with a majority of the system being replaced around 1998 and are in good condition.  Communications and security systems found in the facility include telephone, security intrusion and surveillance, and WAN/LAN data systems.  These systems vary in age from around 1998 – 2010 and are in good condition.","Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"General Information: Facility, SD Youth and Community Services - Community Center, was originally built in 1920.  The facility is a one story building measuring approximately 6,800 gross square feet and is used as a community service facility.  The facility is part of the Real Estate Assets department and is located in Council District 3.   Site: The site at SD Youth and Community Services - Community Center is generally deemed to be adequate for its current use.  Pedestrian walkways are generally in fair condition. However, the street sidewalk is in poor condition and is a tripping hazard. Fencing and gates are replacements and are in fair condition. Landscaping is in good condition and there is no evidence of soil erosion.  Site mechanical systems include water and sanitary sewer systems.  The water supply and sanitary sewer received a partial replacement around 1995 and are in good condition.  Site electrical systems include the electrical service and distribution and communication and security systems.  The electrical service and distribution system was replaced around 1995 and is in good condition..   The communication system and the security systems are replacements and they are in good condition.  Substructure: The foundations are comprised of slab on grade and does not present signs of movement.  Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are a combination of original and replacements. Replacement windows are in fair condition. The original windows are in poor condition. The window seals are in poor condition.  The steel frames are rusted and pitted.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in good condition.  Exterior walls are stucco with a painted finish, which are replacements and in fair condition. Roof coverings are composition asphalt shingles installed on a sloping roof with multiple gables which are replacements installed around 2010 and are in good condition.   Interior Construction:  Interior partitions are a combination of original and replacements, which are in fair condition. However, evidence that maintenance is required to assure useful life. Millwork is original and in fair condition and cabinets are replacements and in fair condition. Interior doors are a combination of original and replacements, which are in fair condition. Interior Finishes: Wall finishes are a combination of plaster, texture, and painted surfaces, which are replacements and in poor condition.  Ceiling finishes are a combination of acoustical tiles and painted surfaces. All are replacements and in fair condition.  However, evidence that maintenance is required to assure useful life.    Plumbing: Plumbing fixtures are replacements installed around 1998 and the facility has one electric water heater which was installed around 2011.  Overall the plumbing fixtures are in good condition.  Domestic water distribution is provided by copper piping which are replacements and are good condition.  The sanitary sewer piping consists of cast-iron piping which are replacements and are in good condition. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consist of four forced air systems.  Two of these are packaged direct expansion heat pumps located on the roof and two split-system direct expansion heat pumps with the air cooled condensers located on the north exterior and separate air handling units above the ceilings.  The age of the equipment varies, with the oldest system being from around 1998 and the newer systems installed around 2011 – 2013.  All are in good condition.  Additional ventilation is provided by eight exhaust fans.  The fans were installed at various times since 1998 and all are in good condition. Life Safety: Life systems are not present. Electrical: Electrical service for the facility is provided by an underground service supplied by a local utility service.  The service includes a two 200 AMP, 120/240V, Single-Phase services each providing power to individual electrical panels.  The service equipment and the electrical panels are replacements installed around 1998 and are in good condition.  Branch wiring and lighting fixtures vary in age with a majority of the system being replaced around 1998 and are in good condition.  Communications and security systems found in the facility include telephone, security intrusion and surveillance, and WAN/LAN data systems.  These systems vary in age from around 1998 – 2010 and are in good condition. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
