campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
d9955dfb-6175-4a7f-8ed3-422fc006c010,Single Family Residence,Single Family Residence,TBD,"123 E. Seaward Avenue, San Ysidro",92173,San Ysidro,8,32.557226,-117.043344,2015,Poor,74,315908.5,0,315908.5,70,1945,Leased Facility,General Fund,Residence,,Real Estate Assets,RESIDENCE,1400,2016,1800,0,0,1,"Site:  The site at 123 E. Seaward Avenue is generally deemed to be inadequate for its current use.  The parking area and pedestrian paving are in poor condition.  The site landscaping is showing signs of erosion and in poor condition.  In general the site grading is showing signs of erosion. Fencing is in poor condition.  Site mechanical systems include water, sanitary sewer, and natural gas systems.  These systems are worn and outdated and in poor condition.  Site electrical systems include the electrical service and distribution and communication systems.  The electrical service and distribution system was replaced around 2012 and is in good condition.  The communication system includes typical telephone and television systems and they are worn and outdated and in poor condition.",Substructure:  The foundations are comprised of pier and beam. The substructure system presents signs of movement.. ,"Shell: Floor construction is wooden floor joist and in poor condition. The porch areas are rotting and are in danger of collapsing. The exterior windows are original and in poor condition.  The window seals are in poor condition.  The wood frames are painted and in poor condition.  Window operation is rough due to failing mechanisms with many non-operational windows in sleeping areas restricting emergency egress. Exterior doors are solid core wood for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are finished with wood siding, which are damaged and rotting. Roof eves and cornices are in a deteriorated and weathered condition. The roof construction is damaged and failing. Roof covering is asphalt shingle over a steep sloping 2-story roof.  The shingles are deteriorated with loss of the top surface and exposure of the substrate material and they are in poor condition. ","Interior Construction:  Interior partitions, are a combination of original and replacements which are in poor condition. Millwork is original and in poor condition and cabinets are original and in poor condition.   Interior doors are original and in poor condition.","Interior Finishes: Wall finishes are a combination of plaster, texture, and painted surfaces, which are replacements and in poor condition.  Floor finishes included a combination of linoleum, carpet and wood, which are in poor condition. Ceiling finishes are texture and painted surfaces, which are replacements and in poor condition.  ","Plumbing: Plumbing fixtures vary in age and the facility has one natural gas water heater which was installed in 2009.  The plumbing fixtures worn, damaged, and outdated beyond their expected useful life and are in poor condition.  The water heater is in good condition.  Domestic water distribution is provided by mostly original galvanized piping with some patching with other materials.  The domestic water piping is in overall poor condition. The sanitary sewer line appears to be mostly original cast-iron with some patching with other materials.  The sanitary sewer line is in overall poor condition.  An additional plumbing system found in the facility is the natural gas piping which was found to be in poor condition.","Mechanical: The Heating system consists of one small natural gas stove in the living room and one small electric wall heater in the master bedroom.  These units are relatively new and in good condition, but are inadequate for a facility of this size and type.  No other source of air ventilation for fresh air, recirculation, or exhaust exists in the facility and no cooling system is installed.",Life Safety: Life safety systems are not present.,"Electrical: Electrical service for the facility is provided by an overhead service supplied by a local utility service.  The service has a duplex meter base serving two 100 AMP, 120/240V, Single-Phase services.  One  service, labeled as 123-Upper provides power to the main building and the other service, labeled as 123G-Lower provides power to a detached out building.  The electrical service equipment was installed around 2012 and is in good condition.  Branch wiring and lighting fixtures vary in type and age and are worn and damaged and in poor condition.  Communications and security systems found in the facility include typical telephone and television services for this type of facility.  The aged of these systems in unknown and these systems are in poor condition.","Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"General Information:Facility #TBD, Single Family Residence - 2 Story – 123 E. Seaward Avenue, was originally built in 1945.  The facility is a two-story building measuring approximately 1,400 gross square feet and is primarily used as a residence facility.  The facility is part of the Real Estate Assets department and is located in Council District 8.   Site:  The site at 123 E. Seaward Avenue is generally deemed to be inadequate for its current use.  The parking area and pedestrian paving are in poor condition.  The site landscaping is showing signs of erosion and in poor condition.  In general the site grading is showing signs of erosion. Fencing is in poor condition.  Site mechanical systems include water, sanitary sewer, and natural gas systems.  These systems are worn and outdated and in poor condition.  Site electrical systems include the electrical service and distribution and communication systems.  The electrical service and distribution system was replaced around 2012 and is in good condition.  The communication system includes typical telephone and television systems and they are worn and outdated and in poor condition. Substructure:  The foundations are comprised of pier and beam. The substructure system presents signs of movement..  Shell: Floor construction is wooden floor joist and in poor condition. The porch areas are rotting and are in danger of collapsing. The exterior windows are original and in poor condition.  The window seals are in poor condition.  The wood frames are painted and in poor condition.  Window operation is rough due to failing mechanisms with many non-operational windows in sleeping areas restricting emergency egress. Exterior doors are solid core wood for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are finished with wood siding, which are damaged and rotting. Roof eves and cornices are in a deteriorated and weathered condition. The roof construction is damaged and failing. Roof covering is asphalt shingle over a steep sloping 2-story roof.  The shingles are deteriorated with loss of the top surface and exposure of the substrate material and they are in poor condition.  Interior Construction:  Interior partitions, are a combination of original and replacements which are in poor condition. Millwork is original and in poor condition and cabinets are original and in poor condition.   Interior doors are original and in poor condition. Interior Finishes: Wall finishes are a combination of plaster, texture, and painted surfaces, which are replacements and in poor condition.  Floor finishes included a combination of linoleum, carpet and wood, which are in poor condition. Ceiling finishes are texture and painted surfaces, which are replacements and in poor condition.   Plumbing: Plumbing fixtures vary in age and the facility has one natural gas water heater which was installed in 2009.  The plumbing fixtures worn, damaged, and outdated beyond their expected useful life and are in poor condition.  The water heater is in good condition.  Domestic water distribution is provided by mostly original galvanized piping with some patching with other materials.  The domestic water piping is in overall poor condition. The sanitary sewer line appears to be mostly original cast-iron with some patching with other materials.  The sanitary sewer line is in overall poor condition.  An additional plumbing system found in the facility is the natural gas piping which was found to be in poor condition. Mechanical: The Heating system consists of one small natural gas stove in the living room and one small electric wall heater in the master bedroom.  These units are relatively new and in good condition, but are inadequate for a facility of this size and type.  No other source of air ventilation for fresh air, recirculation, or exhaust exists in the facility and no cooling system is installed. Life Safety: Life safety systems are not present. Electrical: Electrical service for the facility is provided by an overhead service supplied by a local utility service.  The service has a duplex meter base serving two 100 AMP, 120/240V, Single-Phase services.  One  service, labeled as 123-Upper provides power to the main building and the other service, labeled as 123G-Lower provides power to a detached out building.  The electrical service equipment was installed around 2012 and is in good condition.  Branch wiring and lighting fixtures vary in type and age and are worn and damaged and in poor condition.  Communications and security systems found in the facility include typical telephone and television services for this type of facility.  The aged of these systems in unknown and these systems are in poor condition. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
cec4dd1f-54ae-440d-b86c-01e0e9163d85,Social Advocates for Youth-02 (L) CAMPUS,Social Advocates for Youth-02 (L),TBD,11107 Scripps Poway Parkway,92131,Sabre Springs,5,32.9345542,-117.0909861,2015,Poor,30,187801.98,9159,196960.98,17,1998,Leased Facility,General Fund,Community Service,5,Real Estate Assets,CHILD CARE CTR,3720,2016,1800,0,0,0,"Site:The site at Social Advocates for Youth-02 is generally deemed to be adequate for its current use.  The pedestrian paving, gates and fencing are in good condition. Site mechanical systems include water and sanitary sewer.  These systems appear to be original and they are in good condition.  Site electrical systems include the electrical service and distribution and communication and security systems.  The telephone and security systems appear to be original and the fire alarm system was installed around 2014 and they are in good condition.",Substructure:The foundations are comprised of comprised of perimeter beams and footings.  The substructure system does not present signs of movement.  ,"Shell:Floor construction is a structural steel trusses with wood decking.   The windows are original and in poor condition. Exterior door are storefront glazing with aluminum entrance doors and a hollow metal for additional service doors.  The exterior doors are original and in fair condition.  Exterior walls are T-11 wood siding with a painted finish. The wooden siding is generally in fare condition however maintenance is needed to assure useful life as trim has rotten and weathered components. Roof coverings consist of modified bitumen covering installed on slightly sloping, almost flat, roof and a section of asphalt shingles on a slope roof.  Both the modified bitumen and asphalt shingle roof coverings along with the gutters and downspouts are damaged and past their expected service line and are in poor condition.","Interior Construction:  Interior partitions, are original and in good condition. Mill work is original and in fare condition. ","Interior Finishes: Wall finishes are a combination of wallpaper and painted surfaces, which are original and in fair condition. Ceiling finishes are acoustical tile, that are replacements and in fair condition. Floor finishes are a combination of carpet and resilient flooring. Which, are original and poor condition.  ",Plumbing: Plumbing fixtures appear to be original components and are in good condition.  Domestic hot water is provided by an electric water heater which is in good condition.  Domestic water distribution is provided by copper piping which appears to be original and is in good condition.  The sanitary sewer piping consists of PVC piping which appears to be original and is in good condition.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consists of exterior wall mounted DX cooling and heat pump package units.  Three of the units appear to be original equipment two appear to be a few years newer.  All five units are worn and aged beyond their expected life cycle and are in poor condition.  Addition ventilation in the facility includes exhaust fans in the rest rooms.  The men’s rest room exhaust fan was inoperative and the women’s rest room exhaust fan is in good condition.",Life Safety: The facility has a fire alarm system which was installed in 2014 and is in good condition.,"Electrical: Electrical service for the facility is provided by an underground service supplied by a local utility feeding an exterior 400 AMP, 120/240V service with five sub-electrical panels.  The service equipment and the electrical panels are original equipment and they are good condition.  Branch wiring and devices are original and in good condition.  Fluorescent lighting in the facility consists of modern T-8 fixtures which are in good condition.  Communications system found in the facility consists of a typical telephone, WAN/LAN network, security and fire alarm systems which are in good condition.",Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"General Information:Facility #TBD, Social Advocates for Youth-02, was originally built in 1998.  The facility is a one-story modular building measuring approximately 3720 gross square feet and is primarily used as a child care facility.  The facility is part of the Real Estate Assets Department and is located in Council District 5.   Site:The site at Social Advocates for Youth-02 is generally deemed to be adequate for its current use.  The pedestrian paving, gates and fencing are in good condition. Site mechanical systems include water and sanitary sewer.  These systems appear to be original and they are in good condition.  Site electrical systems include the electrical service and distribution and communication and security systems.  The telephone and security systems appear to be original and the fire alarm system was installed around 2014 and they are in good condition. Substructure:The foundations are comprised of comprised of perimeter beams and footings.  The substructure system does not present signs of movement.   Shell:Floor construction is a structural steel trusses with wood decking.   The windows are original and in poor condition. Exterior door are storefront glazing with aluminum entrance doors and a hollow metal for additional service doors.  The exterior doors are original and in fair condition.  Exterior walls are T-11 wood siding with a painted finish. The wooden siding is generally in fare condition however maintenance is needed to assure useful life as trim has rotten and weathered components. Roof coverings consist of modified bitumen covering installed on slightly sloping, almost flat, roof and a section of asphalt shingles on a slope roof.  Both the modified bitumen and asphalt shingle roof coverings along with the gutters and downspouts are damaged and past their expected service line and are in poor condition. Interior Construction:  Interior partitions, are original and in good condition. Mill work is original and in fare condition.  Interior Finishes: Wall finishes are a combination of wallpaper and painted surfaces, which are original and in fair condition. Ceiling finishes are acoustical tile, that are replacements and in fair condition. Floor finishes are a combination of carpet and resilient flooring. Which, are original and poor condition.   Plumbing: Plumbing fixtures appear to be original components and are in good condition.  Domestic hot water is provided by an electric water heater which is in good condition.  Domestic water distribution is provided by copper piping which appears to be original and is in good condition.  The sanitary sewer piping consists of PVC piping which appears to be original and is in good condition. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consists of exterior wall mounted DX cooling and heat pump package units.  Three of the units appear to be original equipment two appear to be a few years newer.  All five units are worn and aged beyond their expected life cycle and are in poor condition.  Addition ventilation in the facility includes exhaust fans in the rest rooms.  The men’s rest room exhaust fan was inoperative and the women’s rest room exhaust fan is in good condition. Life Safety: The facility has a fire alarm system which was installed in 2014 and is in good condition. Electrical: Electrical service for the facility is provided by an underground service supplied by a local utility feeding an exterior 400 AMP, 120/240V service with five sub-electrical panels.  The service equipment and the electrical panels are original equipment and they are good condition.  Branch wiring and devices are original and in good condition.  Fluorescent lighting in the facility consists of modern T-8 fixtures which are in good condition.  Communications system found in the facility consists of a typical telephone, WAN/LAN network, security and fire alarm systems which are in good condition. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
5f248848-7dc3-4b76-a17f-bc0ac5646456,Southeast Counseling and Consulting Services,Southeast Counseling and Consulting Services,TBD,5879 Imperial Avenue,92114,"Encanto Neighborhoods, Southeastern",4,32.708666,-117.071737,2015,Poor,32,170319.89,772.5,171092.39,55,1960,Residence,General Fund,Community Service,,Real Estate Assets,RESIDENCE,2100,2016,1800,0,0,1,"Site:The site at Southeast Counseling and Consulting Services - Temporary Housing is generally deemed to be inadequate for its current use.  The parking driveways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is showing signs of erosion.  Site mechanical systems include water, sanitary sewer, and natural gas systems.  These systems appear to be original and are in good condition.  Site electrical systems include the electrical service and distribution and communication systems.  The electrical service and distribution system appears to be original and is outdated and worn beyond its expected useful life.  The communication system includes typical telephone and television services and these are in good condition.  Substructure: The foundations are comprised of slab on grade and Pier and Beam with footings.  The substructure system presents signs of movement. Garage floor and patio concrete slabs and severely cracked.  Shell: Floor construction is a structural wooded system in fair condition.  The exterior windows are original and in poor condition.  The window seals are in poor condition.  The aluminum frames are pitted and glazing is single pane glass. Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are stucco with painted finish, which are original and in fair condition.  Roof covering is modified bitumen over a low sloping roof for the main structure and a flat roof for the patio.  The covering is deteriorated with loss of the top surface and exposure of the substrate material and is in poor condition.",,,"Interior Construction:  Interior partitions, are original and in fair condition. However, evidence that Maintenance is required to assure useful life. Millwork and cabinets are replacements and in fair condition.   And, interior doors are original and in fair condition.","Interior Finishes: Wall finishes are a combination of texture and painted surfaces, which are replacements and in fair condition.  Drywall has minor damage from recent plumbing repairs. Floor finishes included a combination of ceramic tile and laminated flooring, which are replacements and in fair condition.  Ceiling finishes are texture and painted surfaces, and are replacements and in fair condition.",Plumbing: Plumbing fixtures appear to be replacements and the facility has one natural gas water heater which was installed in 2010.  The plumbing fixtures and water heater are in good condition.  Domestic water distribution is provided by a copper piping.  The main feed line appears to be original and the branch lines to the fixtures appear to be replacements.  The domestic water piping is in overall good condition. The sanitary sewer line appears to be cast-iron.  The main sewer line appears to be original and branch lines to the fixtures appear to be replacements.  The sanitary sewer line is in overall good condition.  An additional plumbing system found in the facility is the natural gas piping which was found to be in good condition.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consist of one natural gas wall furnace in the hallway and two exhaust fan/light combination fixtures in the bath rooms.  The wall furnace is in good condition.  The two bath room exhaust fans are worn and need replacing.  No other source of air ventilation for fresh air or circulation exists in the facility and no cooling system is installed.",Life Safety: Life safety systems are not present.,"Electrical: Electrical service for the facility is provided by an underground service supplied by a local utility service.  The service is a 100 AMP, 120/240V, Single-Phase service.  The meter base is embedded into the exterior wall making access to the connections inaccessible without damaging the exterior wall.  The electrical service equipment is outdated and inadequate for a facility of this size and type.  Branch wiring and lighting fixtures vary in type and age.  One exterior light fixture at the front entrance is broken and needs to be replaced.  Overall, the lighting and branch wiring are in good condition.   Communications and security systems found in the facility include typical telephone and television services for this type of facility and they are in good condition.","Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"General Information:Facility #TBD, Southeast Counseling and Consulting Services - Temporary Housing, was originally built in 1965.  The facility is a one-story building measuring approximately 1,775 gross square feet and is primarily used as single family residence facility.  The facility is part of the Real-estate Assets Department and is located in Council District 4.   Site:The site at Southeast Counseling and Consulting Services - Temporary Housing is generally deemed to be inadequate for its current use.  The parking driveways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is showing signs of erosion.  Site mechanical systems include water, sanitary sewer, and natural gas systems.  These systems appear to be original and are in good condition.  Site electrical systems include the electrical service and distribution and communication systems.  The electrical service and distribution system appears to be original and is outdated and worn beyond its expected useful life.  The communication system includes typical telephone and television services and these are in good condition.  Substructure: The foundations are comprised of slab on grade and Pier and Beam with footings.  The substructure system presents signs of movement. Garage floor and patio concrete slabs and severely cracked.  Shell: Floor construction is a structural wooded system in fair condition.  The exterior windows are original and in poor condition.  The window seals are in poor condition.  The aluminum frames are pitted and glazing is single pane glass. Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are stucco with painted finish, which are original and in fair condition.  Roof covering is modified bitumen over a low sloping roof for the main structure and a flat roof for the patio.  The covering is deteriorated with loss of the top surface and exposure of the substrate material and is in poor condition. Interior Construction:  Interior partitions, are original and in fair condition. However, evidence that Maintenance is required to assure useful life. Millwork and cabinets are replacements and in fair condition.   And, interior doors are original and in fair condition. Interior Finishes: Wall finishes are a combination of texture and painted surfaces, which are replacements and in fair condition.  Drywall has minor damage from recent plumbing repairs. Floor finishes included a combination of ceramic tile and laminated flooring, which are replacements and in fair condition.  Ceiling finishes are texture and painted surfaces, and are replacements and in fair condition. Plumbing: Plumbing fixtures appear to be replacements and the facility has one natural gas water heater which was installed in 2010.  The plumbing fixtures and water heater are in good condition.  Domestic water distribution is provided by a copper piping.  The main feed line appears to be original and the branch lines to the fixtures appear to be replacements.  The domestic water piping is in overall good condition. The sanitary sewer line appears to be cast-iron.  The main sewer line appears to be original and branch lines to the fixtures appear to be replacements.  The sanitary sewer line is in overall good condition.  An additional plumbing system found in the facility is the natural gas piping which was found to be in good condition. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consist of one natural gas wall furnace in the hallway and two exhaust fan/light combination fixtures in the bath rooms.  The wall furnace is in good condition.  The two bath room exhaust fans are worn and need replacing.  No other source of air ventilation for fresh air or circulation exists in the facility and no cooling system is installed. Life Safety: Life safety systems are not present. Electrical: Electrical service for the facility is provided by an underground service supplied by a local utility service.  The service is a 100 AMP, 120/240V, Single-Phase service.  The meter base is embedded into the exterior wall making access to the connections inaccessible without damaging the exterior wall.  The electrical service equipment is outdated and inadequate for a facility of this size and type.  Branch wiring and lighting fixtures vary in type and age.  One exterior light fixture at the front entrance is broken and needs to be replaced.  Overall, the lighting and branch wiring are in good condition.   Communications and security systems found in the facility include typical telephone and television services for this type of facility and they are in good condition. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
b157c44e-9670-4a30-9800-251d0817a1ce,"Wash Rack, Central, 20th. and B.(R)","Wash Rack, Central, 20th. and B.(R)",TBD,1210 Caminito Centro,92102,Greater Golden Hill,3,32.718646,-117.146448,2015,Good,6,0,17532,17532,19,1996,Vehicle Facility,General Fund,City Office/Work Yard/Operations,,Fleet,VEHICLE MAINTENANCE,1000,2016,1800,0,1,0,"Site:The site at Central Wash Rack (20th & B Streets) is generally deemed to be adequate for its current use.  The parking lots and roadways are not associated with the wash rack, but are in fair condition.  Concrete filled steel pipe protection bollards are in fair condition.  There is a small amount of fencing and a gate around the pressure washer, which operates as designed.  All other site elements are associated with the site facility maintenance functions and are in varying conditions.",Substructure:The foundations are comprised of concrete stem walls and footings.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior walls are a combination of CMU stem walls, galvanized steel columns, and diagonal braces, which are original and are in fair to poor condition.  Roof coverings are metal, which are original and are in fair condition.  There are no downspouts, drains, or gutters.",Interior Construction:Interior construction is not present in this facility.,Interior Finishes:Interior finishes are not present in this facility.,Plumbing:Plumbing fixtures are not present.  Domestic water distribution is provided by copper piping with no hot water provided.  Storm drains are in the wash bay floor.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  However, there is a pressure washer.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a 40 AMP fused safety disconnect for the pressure washer rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.  Lighting is controlled from another facility on site.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Central Wash Rack (20th & B Streets) is generally deemed to be adequate for its current use.  The parking lots and roadways are not associated with the wash rack, but are in fair condition.  Concrete filled steel pipe protection bollards are in fair condition.  There is a small amount of fencing and a gate around the pressure washer, which operates as designed.  All other site elements are associated with the site facility maintenance functions and are in varying conditions. Substructure:The foundations are comprised of concrete stem walls and footings.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior walls are a combination of CMU stem walls, galvanized steel columns, and diagonal braces, which are original and are in fair to poor condition.  Roof coverings are metal, which are original and are in fair condition.  There are no downspouts, drains, or gutters. Interior Construction:Interior construction is not present in this facility. Interior Finishes:Interior finishes are not present in this facility. Plumbing:Plumbing fixtures are not present.  Domestic water distribution is provided by copper piping with no hot water provided.  Storm drains are in the wash bay floor.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  However, there is a pressure washer. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a 40 AMP fused safety disconnect for the pressure washer rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.  Lighting is controlled from another facility on site. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."